!- Windows Line endings 

Version,
    22.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    30,                       !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    100,                      !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

ZoneAirContaminantBalance,
    Yes,                      !- Carbon Dioxide Concentration
    Outdoor CO2 Schedule;     !- Outdoor Carbon Dioxide Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    capacity,                 !- Name
    ,                         !- Zone or ZoneList Name
    25,                       !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Selbu_TD_NOR Design_Conditions,    !- Name
    63.22,                    !- Latitude
    11.01,                    !- Longitude
    1,                        !- Time Zone
    161.6;                    !- Elevation

SizingPeriod:DesignDay,
    Selbu Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -19.5,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -19.5,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99399,                    !- Barometric Pressure
    1,                        !- Wind Speed
    150,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Selbu July .4% Condns DB=>MCWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.6,                     !- Maximum DryBulb Temperature
    9.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    19.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99399,                    !- Barometric Pressure
    1.8,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.355,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.458;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RUNPERIODCONTROL:SPECIALDAYS,
    H3,                       !- Name
    12-Jan,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H4,                       !- Name
    19-Jan,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H13,                      !- Name
    14-Feb,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H14,                      !- Name
    16-Feb,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H29,                      !- Name
    12-Apr,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H34,                      !- Name
    29-Apr,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H39,                      !- Name
    17-May,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H42,                      !- Name
    25-May,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H45,                      !- Name
    3-Jun,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H46,                      !- Name
    7-Jun,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H53,                      !- Name
    28-Jun,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H56,                      !- Name
    13-Jul,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H57,                      !- Name
    14-Jul,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H61,                      !- Name
    1-Aug,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H69,                      !- Name
    22-Aug,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H71,                      !- Name
    6-Sep,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H73,                      !- Name
    12-Sep,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H74,                      !- Name
    14-Sep,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H79,                      !- Name
    26-Sep,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H84,                      !- Name
    27-Oct,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H85,                      !- Name
    28-Oct,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H86,                      !- Name
    2-Nov,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H87,                      !- Name
    7-Nov,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H88,                      !- Name
    8-Nov,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RUNPERIODCONTROL:SPECIALDAYS,
    H98,                      !- Name
    27-Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

ScheduleTypeLimits,
    obFMU Fraction,           !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    obFMU Any Number;         !- Name

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number;    !- Name

Schedule:Compact,
    Outdoor CO2 Schedule,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    400.0;                    !- Field 4

Schedule:Compact,
    TWO,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    2;                        !- Field 4

Schedule:Compact,
    THREE,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    3;                        !- Field 4

Schedule:Compact,
    FOUR,                     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    ShadeTransSch,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    Activity Sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    131.8;                    !- Field 4

Schedule:Compact,
    BLDG Sch   1,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    0.1,                      !- Field 6
    Until: 8:00,              !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    1.0,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: AllOtherDays,        !- Field 21
    Until: 24:00,             !- Field 22
    0.0;                      !- Field 23

Schedule:Compact,
    BLDG Sch   2,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0.0;                      !- Field 11

Schedule:Compact,
    BLDG Sch   3,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 6:00,              !- Field 3
    0.05,                     !- Field 4
    Until: 7:00,              !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 19:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.05,                     !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 24:00,             !- Field 14
    0.05;                     !- Field 15

Schedule:Compact,
    BLDGSch3_onoff,           !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 7:00,              !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: AllOtherDays,        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    ON,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CW Loop Temp Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.67;                     !- Field 4

Schedule:Compact,
    HW Loop Temp Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Heating Setpoints,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    19,                       !- Field 4
    Until: 19:00,             !- Field 5
    21,                       !- Field 6
    Until: 24:00,             !- Field 7
    19;                       !- Field 8

Schedule:Compact,
    Cooling Setpoints,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 6:00,              !- Field 3
    30.0,                     !- Field 4
    Until: 19:00,             !- Field 5
    24.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    30.0;                     !- Field 8

Schedule:Compact,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    2.0,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    HVACTemplate-Always 4,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    UnitVentMinOA,            !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    UnitVentMaxOA,            !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HeatExchangerAvailSch,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Hybrid Control Mode Schedule,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until:  7:00,             !- Field 3
    0,                        !- Field 4
    Until: 17:00,             !- Field 5
    1,                        !- Field 6
    Until: 18:00,             !- Field 7
    1,                        !- Field 8
    Until: 19:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Outdoor air Schedule,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until:  7:00,             !- Field 3
    2.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    2.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    2.0;                      !- Field 8

Schedule:Compact,
    SimpleControlTypeSch,     !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until:  7:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 19:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    NUM45,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    45;                       !- Field 4

Schedule:Compact,
    TstWeek,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Sunday,              !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Monday,              !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Tuesday,             !- Field 8
    Until: 24:00,             !- Field 9
    2,                        !- Field 10
    For: Wednesday,           !- Field 11
    Until: 24:00,             !- Field 12
    3,                        !- Field 13
    For: Thursday,            !- Field 14
    Until: 24:00,             !- Field 15
    4,                        !- Field 16
    For: Friday,              !- Field 17
    Until: 24:00,             !- Field 18
    5,                        !- Field 19
    For: Saturday,            !- Field 20
    Until: 24:00,             !- Field 21
    6,                        !- Field 22
    For: Holiday,             !- Field 23
    Until: 24:00,             !- Field 24
    7;                        !- Field 25

Schedule:Compact,
    HOLIDAY_ON_OFF,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    OCC_ON_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ON_at12,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 12:00,             !- Field 3
    0,                        !- Field 4
    Until: 12:30,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    notOCC_ON_OFF,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 30,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 20,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    Htg-SetP-Sch,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 6:00,              !- Field 3
    15,                       !- Field 4
    Until: 7:00,              !- Field 5
    18.0,                     !- Field 6
    Until: 21:00,             !- Field 7
    23.0,                     !- Field 8
    Until: 24:00,             !- Field 9
    15,                       !- Field 10
    For: WeekEnds Holiday,    !- Field 11
    Until: 24:00,             !- Field 12
    15,                       !- Field 13
    For: SummerDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    15,                       !- Field 16
    For: WinterDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    23.0;                     !- Field 19

Schedule:Compact,
    Clg-SetP-Sch,             !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 7:00,              !- Field 3
    30,                       !- Field 4
    Until: 21:00,             !- Field 5
    24.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    30,                       !- Field 8
    For: WeekEnds Holiday,    !- Field 9
    Until: 24:00,             !- Field 10
    30,                       !- Field 11
    For: SummerDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    24.0,                     !- Field 14
    For: WinterDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    30;                       !- Field 17

Schedule:Compact,
    OCCUPY-1,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    1.00,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 13:00,             !- Field 9
    0.40,                     !- Field 10
    Until: 14:00,             !- Field 11
    0.80,                     !- Field 12
    Until: 18:00,             !- Field 13
    1.00,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.50,                     !- Field 16
    Until: 21:00,             !- Field 17
    0.10,                     !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Weekends WinterDesignDay Holiday,    !- Field 21
    Until: 24:00,             !- Field 22
    0.0;                      !- Field 23

Schedule:Compact,
    LIGHTS-1,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.05,                     !- Field 4
    Until: 9:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 10:00,             !- Field 7
    0.95,                     !- Field 8
    Until: 11:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 12:00,             !- Field 11
    0.95,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 14:00,             !- Field 15
    0.9,                      !- Field 16
    Until: 18:00,             !- Field 17
    1.00,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.60,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.40,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Weekends WinterDesignDay Holiday,    !- Field 25
    Until: 24:00,             !- Field 26
    0.05;                     !- Field 27

Schedule:Compact,
    EQUIP-1,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,    !- Field 2
    Until: 8:00,              !- Field 3
    0.02,                     !- Field 4
    Until: 9:00,              !- Field 5
    0.4,                      !- Field 6
    Until: 14:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.02,                     !- Field 18
    For: Weekends WinterDesignDay Holiday,    !- Field 19
    Until: 24:00,             !- Field 20
    0.02;                     !- Field 21

Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 3/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.0,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13.0,                     !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    16.0;                     !- Field 12

Schedule:Compact,
    OA CCoil SPM,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.0;                     !- Field 4

Schedule:Compact,
    OA HCoil SPM,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20.0;                     !- Field 4

Schedule:Compact,
    OFF,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone_thermostat_1,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    4,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    4,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    4,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    4;                        !- Field 13

Schedule:Compact,
    Zone_thermostat_2,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    4,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    4,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    4,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    4;                        !- Field 13

Schedule:Compact,
    Zone_thermostat_3,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    4,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    4,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    4,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    4;                        !- Field 13

Schedule:Compact,
    Zone_thermostat_4,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    4,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    4,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    4,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    4;                        !- Field 13

Schedule:Compact,
    Zone_thermostat_5,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    4,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    4,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    4,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    4;                        !- Field 13

Schedule:Compact,
    P1,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    P2,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    P3,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    P4,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    P5,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    L1,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    L2,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    L3,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    L4,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    L5,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    E1,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    E2,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    E3,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    E4,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    E5,                       !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    Win_1,                    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Win_2,                    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Win_3,                    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Win_4,                    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Baseboard1,               !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    Baseboard2,               !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    Baseboard3,               !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    Baseboard4,               !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1;                        !- Field 13

Schedule:Compact,
    ZoneH1,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    23,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    23,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    23,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    23;                       !- Field 13

Schedule:Compact,
    ZoneH2,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    23,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    23,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    23,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    23;                       !- Field 13

Schedule:Compact,
    ZoneH3,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    23,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    23,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    23,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    23;                       !- Field 13

Schedule:Compact,
    ZoneH4,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    23,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    23,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    23,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    23;                       !- Field 13

Schedule:Compact,
    ZoneH5,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    23,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    23,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    23,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    23;                       !- Field 13

Schedule:Compact,
    ZoneC1,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    24,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    24,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    24;                       !- Field 13

Schedule:Compact,
    ZoneC2,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    24,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    24,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    24;                       !- Field 13

Schedule:Compact,
    ZoneC3,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    24,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    24,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    24;                       !- Field 13

Schedule:Compact,
    ZoneC4,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    24,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    24,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    24;                       !- Field 13

Schedule:Compact,
    ZoneC5,                   !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays CustomDay1 CustomDay2,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WeekEnds Holiday,    !- Field 5
    Until: 24:00,             !- Field 6
    24,                       !- Field 7
    For: SummerDesignDay,     !- Field 8
    Until: 24:00,             !- Field 9
    24,                       !- Field 10
    For: WinterDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    24;                       !- Field 13

Schedule:Constant,
    param_value,              !- Name
    obFMU Fraction,           !- Schedule Type Limits Name
    0.15;                     !- Hourly Value

Schedule:Constant,
    no_heating,               !- Name
    Any Number,               !- Schedule Type Limits Name
    -50;                      !- Hourly Value

Schedule:Constant,
    no_cooling,               !- Name
    Any Number,               !- Schedule Type Limits Name
    50;                       !- Hourly Value

Schedule:File,
    Perimeter_ZN_1_Heating Setpoints Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_2_Heating Setpoints Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_3_Heating Setpoints Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    3,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_4_Heating Setpoints Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    4,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Core_ZN_Heating Setpoints Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    5,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC1sched,               !- Name
    Any Number,               !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    6,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC2sched,               !- Name
    Any Number,               !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    7,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC3sched,               !- Name
    Any Number,               !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    8,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC4sched,               !- Name
    Any Number,               !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    9,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    HVAC5sched,               !- Name
    Any Number,               !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    10,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win1_openSched,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    11,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win2_openSched,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    12,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win3_openSched,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    13,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Win4_openSched,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    14,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_1,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    15,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_2,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    15,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_3,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    15,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_4,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    15,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    noise_5,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Signals_inputs_0.csv,     !- File Name
    15,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_1_People_FileSchedule,    !- Name
    obFMU Fraction,           !- Schedule Type Limits Name
    OB_interval_15min_sched.csv,    !- File Name
    4,                        !- Column Number
    7,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_2_People_FileSchedule,    !- Name
    obFMU Fraction,           !- Schedule Type Limits Name
    OB_interval_15min_sched.csv,    !- File Name
    5,                        !- Column Number
    7,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_3_People_FileSchedule,    !- Name
    obFMU Fraction,           !- Schedule Type Limits Name
    OB_interval_15min_sched.csv,    !- File Name
    6,                        !- Column Number
    7,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Perimeter_ZN_4_People_FileSchedule,    !- Name
    obFMU Fraction,           !- Schedule Type Limits Name
    OB_interval_15min_sched.csv,    !- File Name
    7,                        !- Column Number
    7,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Schedule:File,
    Core_ZN_People_FileSchedule,    !- Name
    obFMU Fraction,           !- Schedule Type Limits Name
    OB_interval_15min_sched.csv,    !- File Name
    3,                        !- Column Number
    7,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    ;                         !- Adjust Schedule for Daylight Savings

Material,
    WD10,                     !- Name
    MediumSmooth,             !- Roughness
    0.667,                    !- Thickness
    0.115,                    !- Conductivity
    513,                      !- Density
    1381,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    RG01,                     !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    1.442,                    !- Conductivity
    881,                      !- Density
    1674,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    BR01,                     !- Name
    VeryRough,                !- Roughness
    0.0094999997,             !- Thickness
    0.162,                    !- Conductivity
    1121,                     !- Density
    1464,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    IN46,                     !- Name
    VeryRough,                !- Roughness
    0.076200001,              !- Thickness
    0.023,                    !- Conductivity
    24,                       !- Density
    1590,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    WD01,                     !- Name
    MediumSmooth,             !- Roughness
    0.019099999,              !- Thickness
    0.115,                    !- Conductivity
    513,                      !- Density
    1381,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    PW03,                     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.115,                    !- Conductivity
    545,                      !- Density
    1213,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    IN02,                     !- Name
    Rough,                    !- Roughness
    0.090099998,              !- Thickness
    0.043000001,              !- Conductivity
    10,                       !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    GP01,                     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    801,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    GP02,                     !- Name
    MediumSmooth,             !- Roughness
    0.015900001,              !- Thickness
    0.16,                     !- Conductivity
    801,                      !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material,
    CC03,                     !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    1.31,                     !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    HW CONCRETE_im,           !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.803,                    !- Conductivity
    2242.8,                   !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    HW CONCRETE,              !- Name
    Rough,                    !- Roughness
    0.25,                     !- Thickness
    1.803,                    !- Conductivity
    2242.8,                   !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP01,                     !- Name
    Rough,                    !- Roughness
    0.367,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.75,                     !- Solar Absorptance
    0.75;                     !- Visible Absorptance

Material:NoMass,
    MAT-SB-U,                 !- Name
    Rough,                    !- Roughness
    0.117406666,              !- Thermal Resistance
    0.65,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:NoMass,
    MAT-CLNG-1,               !- Name
    Rough,                    !- Roughness
    0.65225929,               !- Thermal Resistance
    0.65,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:NoMass,
    MAT-FLOOR-1,              !- Name
    Rough,                    !- Roughness
    3.522199631,              !- Thermal Resistance
    0.65,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:NoMass,
    u-0.66,                   !- Name
    Rough,                    !- Roughness
    1.5,                      !- Thermal Resistance
    0.65,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:NoMass,
    u-0.1,                    !- Name
    Rough,                    !- Roughness
    10,                       !- Thermal Resistance
    0.65,                     !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:AirGap,
    AL21,                     !- Name
    0.157;                    !- Thermal Resistance

Material:AirGap,
    AL23,                     !- Name
    0.153;                    !- Thermal Resistance

WindowMaterial:Glazing,
    CLEAR 3MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    GREY 3MM,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.626,                    !- Solar Transmittance at Normal Incidence
    0.061,                    !- Front Side Solar Reflectance at Normal Incidence
    0.061,                    !- Back Side Solar Reflectance at Normal Incidence
    0.611,                    !- Visible Transmittance at Normal Incidence
    0.061,                    !- Front Side Visible Reflectance at Normal Incidence
    0.061,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    LoE CLEAR 6MM,            !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.6,                      !- Solar Transmittance at Normal Incidence
    0.17,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.84,                     !- Visible Transmittance at Normal Incidence
    0.055,                    !- Front Side Visible Reflectance at Normal Incidence
    0.078,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    4 mm Planibel Low-e front_e,    !- Name
    Spectral,                 !- Optical Data Type
    4 mm Planibel Low-e,      !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.845,                    !- Solar Transmittance at Normal Incidence
    0.074,                    !- Front Side Solar Reflectance at Normal Incidence
    0.074,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.05,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Glazing,
    4 mm Planibel Clearlite,    !- Name
    Spectral,                 !- Optical Data Type
    4 mm Planibel Clearlite,    !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.871,                    !- Solar Transmittance at Normal Incidence
    0.076,                    !- Front Side Solar Reflectance at Normal Incidence
    0.076,                    !- Back Side Solar Reflectance at Normal Incidence
    0.903,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Glazing,
    4 mm Planibel Low-e back_e,    !- Name
    Spectral,                 !- Optical Data Type
    4 mm Planibel Low-e,      !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.845,                    !- Solar Transmittance at Normal Incidence
    0.074,                    !- Front Side Solar Reflectance at Normal Incidence
    0.074,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.05,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Glazing,
    4 mm Planibel clear,      !- Name
    Spectral,                 !- Optical Data Type
    4 mm Planibel Low-e,      !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.845,                    !- Solar Transmittance at Normal Incidence
    0.074,                    !- Front Side Solar Reflectance at Normal Incidence
    0.074,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Glazing,
    4 mm Planibel Clearlite_loweboth,    !- Name
    Spectral,                 !- Optical Data Type
    4 mm Planibel Clearlite,    !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.871,                    !- Solar Transmittance at Normal Incidence
    0.076,                    !- Front Side Solar Reflectance at Normal Incidence
    0.076,                    !- Back Side Solar Reflectance at Normal Incidence
    0.903,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.05,                     !- Front Side Infrared Hemispherical Emissivity
    0.05,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    ARGON 13MM,               !- Name
    Argon,                    !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    air,                      !- Name
    Air,                      !- Gas Type
    0.005;                    !- Thickness

WindowMaterial:Gas,
    16ARGON,                  !- Name
    Argon,                    !- Gas Type
    0.016;                    !- Thickness

WindowMaterial:Gas,
    22ARGON,                  !- Name
    Argon,                    !- Gas Type
    0.022;                    !- Thickness

WindowMaterial:Gas,
    11ARGON,                  !- Name
    Argon,                    !- Gas Type
    0.011;                    !- Thickness

WindowMaterial:Gas,
    8ARGON,                   !- Name
    Argon,                    !- Gas Type
    0.008;                    !- Thickness

WindowMaterial:Gas,
    100AIR,                   !- Name
    Air,                      !- Gas Type
    0.1;                      !- Thickness

WindowMaterial:Shade,
    Shade_1,                  !- Name
    0.35,                     !- Solar Transmittance
    0.2,                      !- Solar Reflectance
    0.8,                      !- Visible Transmittance
    0.05,                     !- Visible Reflectance
    0.9,                      !- Infrared Hemispherical Emissivity
    0,                        !- Infrared Transmittance
    0.1,                      !- Thickness
    1,                        !- Conductivity
    0.016,                    !- Shade to Glass Distance
    0,                        !- Top Opening Multiplier
    0,                        !- Bottom Opening Multiplier
    0,                        !- LeftSide Opening Multiplier
    0,                        !- RightSide Opening Multiplier
    0;                        !- Airflow Permeability

WindowMaterial:Blind,
    20001,                    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    0.9,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.8,                      !- Front Side Slat Beam Solar Reflectance
    0.8,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.8,                      !- Front Side Slat Diffuse Solar Reflectance
    0.8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.8,                      !- Front Side Slat Beam Visible Reflectance
    0.8,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.8,                      !- Front Side Slat Diffuse Visible Reflectance
    0.8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                    !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

MaterialProperty:GlazingSpectralData,
    4 mm Planibel Low-e,      !- Name
    0.3,                      !- Wavelength 1
    0,                        !- Transmittance 1
    0.048,                    !- Front Reflectance 1
    0.048,                    !- Back Reflectance 1
    0.305,                    !- Wavelength 2
    0,                        !- Transmittance 2
    0.047,                    !- Front Reflectance 2
    0.047,                    !- Back Reflectance 2
    0.31,                     !- Wavelength 3
    0.007,                    !- Transmittance 3
    0.047,                    !- Front Reflectance 3
    0.047,                    !- Back Reflectance 3
    0.315,                    !- Wavelength 4
    0.035,                    !- Transmittance 4
    0.047,                    !- Front Reflectance 4
    0.047,                    !- Back Reflectance 4
    0.32,                     !- Wavelength 5
    0.098,                    !- Transmittance 5
    0.047,                    !- Front Reflectance 5
    0.047,                    !- Back Reflectance 5
    0.325,                    !- Wavelength 6
    0.21,                     !- Transmittance 6
    0.049,                    !- Front Reflectance 6
    0.049,                    !- Back Reflectance 6
    0.33,                     !- Wavelength 7
    0.35,                     !- Transmittance 7
    0.053,                    !- Front Reflectance 7
    0.053,                    !- Back Reflectance 7
    0.335,                    !- Wavelength 8
    0.487,                    !- Transmittance 8
    0.058,                    !- Front Reflectance 8
    0.058,                    !- Back Reflectance 8
    0.34,                     !- Wavelength 9
    0.606,                    !- Transmittance 9
    0.064,                    !- Front Reflectance 9
    0.064,                    !- Back Reflectance 9
    0.345,                    !- Wavelength 10
    0.704,                    !- Transmittance 10
    0.071,                    !- Front Reflectance 10
    0.071,                    !- Back Reflectance 10
    0.35,                     !- Wavelength 11
    0.769,                    !- Transmittance 11
    0.075,                    !- Front Reflectance 11
    0.075,                    !- Back Reflectance 11
    0.355,                    !- Wavelength 12
    0.812,                    !- Transmittance 12
    0.078,                    !- Front Reflectance 12
    0.078,                    !- Back Reflectance 12
    0.36,                     !- Wavelength 13
    0.843,                    !- Transmittance 13
    0.081,                    !- Front Reflectance 13
    0.081,                    !- Back Reflectance 13
    0.365,                    !- Wavelength 14
    0.862,                    !- Transmittance 14
    0.082,                    !- Front Reflectance 14
    0.082,                    !- Back Reflectance 14
    0.37,                     !- Wavelength 15
    0.868,                    !- Transmittance 15
    0.082,                    !- Front Reflectance 15
    0.082,                    !- Back Reflectance 15
    0.375,                    !- Wavelength 16
    0.867,                    !- Transmittance 16
    0.082,                    !- Front Reflectance 16
    0.082,                    !- Back Reflectance 16
    0.38,                     !- Wavelength 17
    0.855,                    !- Transmittance 17
    0.081,                    !- Front Reflectance 17
    0.081,                    !- Back Reflectance 17
    0.385,                    !- Wavelength 18
    0.87,                     !- Transmittance 18
    0.082,                    !- Front Reflectance 18
    0.082,                    !- Back Reflectance 18
    0.39,                     !- Wavelength 19
    0.88,                     !- Transmittance 19
    0.082,                    !- Front Reflectance 19
    0.082,                    !- Back Reflectance 19
    0.395,                    !- Wavelength 20
    0.888,                    !- Transmittance 20
    0.083,                    !- Front Reflectance 20
    0.083,                    !- Back Reflectance 20
    0.4,                      !- Wavelength 21
    0.892,                    !- Transmittance 21
    0.083,                    !- Front Reflectance 21
    0.083,                    !- Back Reflectance 21
    0.41,                     !- Wavelength 22
    0.894,                    !- Transmittance 22
    0.083,                    !- Front Reflectance 22
    0.083,                    !- Back Reflectance 22
    0.42,                     !- Wavelength 23
    0.892,                    !- Transmittance 23
    0.082,                    !- Front Reflectance 23
    0.082,                    !- Back Reflectance 23
    0.43,                     !- Wavelength 24
    0.891,                    !- Transmittance 24
    0.082,                    !- Front Reflectance 24
    0.082,                    !- Back Reflectance 24
    0.44,                     !- Wavelength 25
    0.89,                     !- Transmittance 25
    0.082,                    !- Front Reflectance 25
    0.082,                    !- Back Reflectance 25
    0.45,                     !- Wavelength 26
    0.893,                    !- Transmittance 26
    0.082,                    !- Front Reflectance 26
    0.082,                    !- Back Reflectance 26
    0.46,                     !- Wavelength 27
    0.897,                    !- Transmittance 27
    0.082,                    !- Front Reflectance 27
    0.082,                    !- Back Reflectance 27
    0.47,                     !- Wavelength 28
    0.899,                    !- Transmittance 28
    0.082,                    !- Front Reflectance 28
    0.082,                    !- Back Reflectance 28
    0.48,                     !- Wavelength 29
    0.901,                    !- Transmittance 29
    0.082,                    !- Front Reflectance 29
    0.082,                    !- Back Reflectance 29
    0.49,                     !- Wavelength 30
    0.903,                    !- Transmittance 30
    0.082,                    !- Front Reflectance 30
    0.082,                    !- Back Reflectance 30
    0.5,                      !- Wavelength 31
    0.903,                    !- Transmittance 31
    0.081,                    !- Front Reflectance 31
    0.081,                    !- Back Reflectance 31
    0.51,                     !- Wavelength 32
    0.903,                    !- Transmittance 32
    0.081,                    !- Front Reflectance 32
    0.081,                    !- Back Reflectance 32
    0.52,                     !- Wavelength 33
    0.903,                    !- Transmittance 33
    0.081,                    !- Front Reflectance 33
    0.081,                    !- Back Reflectance 33
    0.53,                     !- Wavelength 34
    0.903,                    !- Transmittance 34
    0.081,                    !- Front Reflectance 34
    0.081,                    !- Back Reflectance 34
    0.54,                     !- Wavelength 35
    0.903,                    !- Transmittance 35
    0.081,                    !- Front Reflectance 35
    0.081,                    !- Back Reflectance 35
    0.55,                     !- Wavelength 36
    0.901,                    !- Transmittance 36
    0.08,                     !- Front Reflectance 36
    0.08,                     !- Back Reflectance 36
    0.56,                     !- Wavelength 37
    0.9,                      !- Transmittance 37
    0.08,                     !- Front Reflectance 37
    0.08,                     !- Back Reflectance 37
    0.57,                     !- Wavelength 38
    0.899,                    !- Transmittance 38
    0.08,                     !- Front Reflectance 38
    0.08,                     !- Back Reflectance 38
    0.58,                     !- Wavelength 39
    0.898,                    !- Transmittance 39
    0.08,                     !- Front Reflectance 39
    0.08,                     !- Back Reflectance 39
    0.59,                     !- Wavelength 40
    0.894,                    !- Transmittance 40
    0.079,                    !- Front Reflectance 40
    0.079,                    !- Back Reflectance 40
    0.6,                      !- Wavelength 41
    0.892,                    !- Transmittance 41
    0.079,                    !- Front Reflectance 41
    0.079,                    !- Back Reflectance 41
    0.61,                     !- Wavelength 42
    0.891,                    !- Transmittance 42
    0.079,                    !- Front Reflectance 42
    0.079,                    !- Back Reflectance 42
    0.62,                     !- Wavelength 43
    0.885,                    !- Transmittance 43
    0.078,                    !- Front Reflectance 43
    0.078,                    !- Back Reflectance 43
    0.63,                     !- Wavelength 44
    0.884,                    !- Transmittance 44
    0.078,                    !- Front Reflectance 44
    0.078,                    !- Back Reflectance 44
    0.64,                     !- Wavelength 45
    0.881,                    !- Transmittance 45
    0.078,                    !- Front Reflectance 45
    0.078,                    !- Back Reflectance 45
    0.65,                     !- Wavelength 46
    0.877,                    !- Transmittance 46
    0.077,                    !- Front Reflectance 46
    0.077,                    !- Back Reflectance 46
    0.66,                     !- Wavelength 47
    0.874,                    !- Transmittance 47
    0.077,                    !- Front Reflectance 47
    0.077,                    !- Back Reflectance 47
    0.67,                     !- Wavelength 48
    0.873,                    !- Transmittance 48
    0.077,                    !- Front Reflectance 48
    0.077,                    !- Back Reflectance 48
    0.68,                     !- Wavelength 49
    0.867,                    !- Transmittance 49
    0.076,                    !- Front Reflectance 49
    0.076,                    !- Back Reflectance 49
    0.69,                     !- Wavelength 50
    0.864,                    !- Transmittance 50
    0.076,                    !- Front Reflectance 50
    0.076,                    !- Back Reflectance 50
    0.7,                      !- Wavelength 51
    0.861,                    !- Transmittance 51
    0.076,                    !- Front Reflectance 51
    0.076,                    !- Back Reflectance 51
    0.71,                     !- Wavelength 52
    0.856,                    !- Transmittance 52
    0.075,                    !- Front Reflectance 52
    0.075,                    !- Back Reflectance 52
    0.72,                     !- Wavelength 53
    0.853,                    !- Transmittance 53
    0.075,                    !- Front Reflectance 53
    0.075,                    !- Back Reflectance 53
    0.73,                     !- Wavelength 54
    0.849,                    !- Transmittance 54
    0.075,                    !- Front Reflectance 54
    0.075,                    !- Back Reflectance 54
    0.74,                     !- Wavelength 55
    0.842,                    !- Transmittance 55
    0.074,                    !- Front Reflectance 55
    0.074,                    !- Back Reflectance 55
    0.75,                     !- Wavelength 56
    0.841,                    !- Transmittance 56
    0.074,                    !- Front Reflectance 56
    0.074,                    !- Back Reflectance 56
    0.76,                     !- Wavelength 57
    0.836,                    !- Transmittance 57
    0.073,                    !- Front Reflectance 57
    0.073,                    !- Back Reflectance 57
    0.77,                     !- Wavelength 58
    0.834,                    !- Transmittance 58
    0.073,                    !- Front Reflectance 58
    0.073,                    !- Back Reflectance 58
    0.78,                     !- Wavelength 59
    0.832,                    !- Transmittance 59
    0.073,                    !- Front Reflectance 59
    0.073,                    !- Back Reflectance 59
    0.79,                     !- Wavelength 60
    0.823,                    !- Transmittance 60
    0.072,                    !- Front Reflectance 60
    0.072,                    !- Back Reflectance 60
    0.8,                      !- Wavelength 61
    0.825,                    !- Transmittance 61
    0.072,                    !- Front Reflectance 61
    0.072,                    !- Back Reflectance 61
    0.81,                     !- Wavelength 62
    0.829,                    !- Transmittance 62
    0.073,                    !- Front Reflectance 62
    0.073,                    !- Back Reflectance 62
    0.82,                     !- Wavelength 63
    0.833,                    !- Transmittance 63
    0.073,                    !- Front Reflectance 63
    0.073,                    !- Back Reflectance 63
    0.83,                     !- Wavelength 64
    0.831,                    !- Transmittance 64
    0.072,                    !- Front Reflectance 64
    0.072,                    !- Back Reflectance 64
    0.84,                     !- Wavelength 65
    0.822,                    !- Transmittance 65
    0.072,                    !- Front Reflectance 65
    0.072,                    !- Back Reflectance 65
    0.85,                     !- Wavelength 66
    0.808,                    !- Transmittance 66
    0.071,                    !- Front Reflectance 66
    0.071,                    !- Back Reflectance 66
    0.86,                     !- Wavelength 67
    0.804,                    !- Transmittance 67
    0.071,                    !- Front Reflectance 67
    0.071,                    !- Back Reflectance 67
    0.87,                     !- Wavelength 68
    0.802,                    !- Transmittance 68
    0.07,                     !- Front Reflectance 68
    0.07,                     !- Back Reflectance 68
    0.88,                     !- Wavelength 69
    0.801,                    !- Transmittance 69
    0.07,                     !- Front Reflectance 69
    0.07,                     !- Back Reflectance 69
    0.89,                     !- Wavelength 70
    0.8,                      !- Transmittance 70
    0.07,                     !- Front Reflectance 70
    0.07,                     !- Back Reflectance 70
    0.9,                      !- Wavelength 71
    0.8,                      !- Transmittance 71
    0.07,                     !- Front Reflectance 71
    0.07,                     !- Back Reflectance 71
    0.91,                     !- Wavelength 72
    0.799,                    !- Transmittance 72
    0.07,                     !- Front Reflectance 72
    0.07,                     !- Back Reflectance 72
    0.92,                     !- Wavelength 73
    0.797,                    !- Transmittance 73
    0.07,                     !- Front Reflectance 73
    0.07,                     !- Back Reflectance 73
    0.93,                     !- Wavelength 74
    0.795,                    !- Transmittance 74
    0.07,                     !- Front Reflectance 74
    0.07,                     !- Back Reflectance 74
    0.94,                     !- Wavelength 75
    0.793,                    !- Transmittance 75
    0.069,                    !- Front Reflectance 75
    0.069,                    !- Back Reflectance 75
    0.95,                     !- Wavelength 76
    0.791,                    !- Transmittance 76
    0.069,                    !- Front Reflectance 76
    0.069,                    !- Back Reflectance 76
    0.96,                     !- Wavelength 77
    0.789,                    !- Transmittance 77
    0.069,                    !- Front Reflectance 77
    0.069,                    !- Back Reflectance 77
    0.97,                     !- Wavelength 78
    0.788,                    !- Transmittance 78
    0.069,                    !- Front Reflectance 78
    0.069,                    !- Back Reflectance 78
    0.98,                     !- Wavelength 79
    0.787,                    !- Transmittance 79
    0.069,                    !- Front Reflectance 79
    0.069,                    !- Back Reflectance 79
    0.99,                     !- Wavelength 80
    0.787,                    !- Transmittance 80
    0.069,                    !- Front Reflectance 80
    0.069,                    !- Back Reflectance 80
    1,                        !- Wavelength 81
    0.786,                    !- Transmittance 81
    0.069,                    !- Front Reflectance 81
    0.069,                    !- Back Reflectance 81
    1.05,                     !- Wavelength 82
    0.785,                    !- Transmittance 82
    0.069,                    !- Front Reflectance 82
    0.069,                    !- Back Reflectance 82
    1.1,                      !- Wavelength 83
    0.785,                    !- Transmittance 83
    0.068,                    !- Front Reflectance 83
    0.068,                    !- Back Reflectance 83
    1.15,                     !- Wavelength 84
    0.786,                    !- Transmittance 84
    0.068,                    !- Front Reflectance 84
    0.068,                    !- Back Reflectance 84
    1.2,                      !- Wavelength 85
    0.789,                    !- Transmittance 85
    0.069,                    !- Front Reflectance 85
    0.069,                    !- Back Reflectance 85
    1.25,                     !- Wavelength 86
    0.794,                    !- Transmittance 86
    0.069,                    !- Front Reflectance 86
    0.069,                    !- Back Reflectance 86
    1.3,                      !- Wavelength 87
    0.801,                    !- Transmittance 87
    0.069,                    !- Front Reflectance 87
    0.069,                    !- Back Reflectance 87
    1.35,                     !- Wavelength 88
    0.809,                    !- Transmittance 88
    0.07,                     !- Front Reflectance 88
    0.07,                     !- Back Reflectance 88
    1.4,                      !- Wavelength 89
    0.817,                    !- Transmittance 89
    0.07,                     !- Front Reflectance 89
    0.07,                     !- Back Reflectance 89
    1.45,                     !- Wavelength 90
    0.826,                    !- Transmittance 90
    0.071,                    !- Front Reflectance 90
    0.071,                    !- Back Reflectance 90
    1.5,                      !- Wavelength 91
    0.837,                    !- Transmittance 91
    0.071,                    !- Front Reflectance 91
    0.071,                    !- Back Reflectance 91
    1.55,                     !- Wavelength 92
    0.844,                    !- Transmittance 92
    0.072,                    !- Front Reflectance 92
    0.072,                    !- Back Reflectance 92
    1.6,                      !- Wavelength 93
    0.851,                    !- Transmittance 93
    0.072,                    !- Front Reflectance 93
    0.072,                    !- Back Reflectance 93
    1.65,                     !- Wavelength 94
    0.853,                    !- Transmittance 94
    0.072,                    !- Front Reflectance 94
    0.072,                    !- Back Reflectance 94
    1.7,                      !- Wavelength 95
    0.853,                    !- Transmittance 95
    0.072,                    !- Front Reflectance 95
    0.072,                    !- Back Reflectance 95
    1.75,                     !- Wavelength 96
    0.853,                    !- Transmittance 96
    0.072,                    !- Front Reflectance 96
    0.072,                    !- Back Reflectance 96
    1.8,                      !- Wavelength 97
    0.85,                     !- Transmittance 97
    0.071,                    !- Front Reflectance 97
    0.071,                    !- Back Reflectance 97
    1.85,                     !- Wavelength 98
    0.849,                    !- Transmittance 98
    0.071,                    !- Front Reflectance 98
    0.071,                    !- Back Reflectance 98
    1.9,                      !- Wavelength 99
    0.852,                    !- Transmittance 99
    0.071,                    !- Front Reflectance 99
    0.071,                    !- Back Reflectance 99
    1.95,                     !- Wavelength 100
    0.85,                     !- Transmittance 100
    0.071,                    !- Front Reflectance 100
    0.071,                    !- Back Reflectance 100
    2,                        !- Wavelength 101
    0.848,                    !- Transmittance 101
    0.071,                    !- Front Reflectance 101
    0.071,                    !- Back Reflectance 101
    2.05,                     !- Wavelength 102
    0.849,                    !- Transmittance 102
    0.071,                    !- Front Reflectance 102
    0.071,                    !- Back Reflectance 102
    2.1,                      !- Wavelength 103
    0.851,                    !- Transmittance 103
    0.071,                    !- Front Reflectance 103
    0.071,                    !- Back Reflectance 103
    2.15,                     !- Wavelength 104
    0.841,                    !- Transmittance 104
    0.07,                     !- Front Reflectance 104
    0.07,                     !- Back Reflectance 104
    2.2,                      !- Wavelength 105
    0.83,                     !- Transmittance 105
    0.069,                    !- Front Reflectance 105
    0.069,                    !- Back Reflectance 105
    2.25,                     !- Wavelength 106
    0.828,                    !- Transmittance 106
    0.069,                    !- Front Reflectance 106
    0.069,                    !- Back Reflectance 106
    2.3,                      !- Wavelength 107
    0.83,                     !- Transmittance 107
    0.069,                    !- Front Reflectance 107
    0.069,                    !- Back Reflectance 107
    2.35,                     !- Wavelength 108
    0.834,                    !- Transmittance 108
    0.069,                    !- Front Reflectance 108
    0.069,                    !- Back Reflectance 108
    2.4,                      !- Wavelength 109
    0.824,                    !- Transmittance 109
    0.068,                    !- Front Reflectance 109
    0.068,                    !- Back Reflectance 109
    2.45,                     !- Wavelength 110
    0.823,                    !- Transmittance 110
    0.068,                    !- Front Reflectance 110
    0.068,                    !- Back Reflectance 110
    2.5,                      !- Wavelength 111
    0.818,                    !- Transmittance 111
    0.068,                    !- Front Reflectance 111
    0.068;                    !- Back Reflectance 111

MaterialProperty:GlazingSpectralData,
    4 mm Planibel Clearlite,    !- Name
    0.3,                      !- Wavelength 1
    0,                        !- Transmittance 1
    0.048,                    !- Front Reflectance 1
    0.048,                    !- Back Reflectance 1
    0.305,                    !- Wavelength 2
    0,                        !- Transmittance 2
    0.047,                    !- Front Reflectance 2
    0.047,                    !- Back Reflectance 2
    0.31,                     !- Wavelength 3
    0.03,                     !- Transmittance 3
    0.047,                    !- Front Reflectance 3
    0.047,                    !- Back Reflectance 3
    0.315,                    !- Wavelength 4
    0.093,                    !- Transmittance 4
    0.047,                    !- Front Reflectance 4
    0.047,                    !- Back Reflectance 4
    0.32,                     !- Wavelength 5
    0.192,                    !- Transmittance 5
    0.049,                    !- Front Reflectance 5
    0.049,                    !- Back Reflectance 5
    0.325,                    !- Wavelength 6
    0.318,                    !- Transmittance 6
    0.052,                    !- Front Reflectance 6
    0.052,                    !- Back Reflectance 6
    0.33,                     !- Wavelength 7
    0.454,                    !- Transmittance 7
    0.057,                    !- Front Reflectance 7
    0.057,                    !- Back Reflectance 7
    0.335,                    !- Wavelength 8
    0.577,                    !- Transmittance 8
    0.063,                    !- Front Reflectance 8
    0.063,                    !- Back Reflectance 8
    0.34,                     !- Wavelength 9
    0.677,                    !- Transmittance 9
    0.069,                    !- Front Reflectance 9
    0.069,                    !- Back Reflectance 9
    0.345,                    !- Wavelength 10
    0.751,                    !- Transmittance 10
    0.074,                    !- Front Reflectance 10
    0.074,                    !- Back Reflectance 10
    0.35,                     !- Wavelength 11
    0.804,                    !- Transmittance 11
    0.078,                    !- Front Reflectance 11
    0.078,                    !- Back Reflectance 11
    0.355,                    !- Wavelength 12
    0.839,                    !- Transmittance 12
    0.081,                    !- Front Reflectance 12
    0.081,                    !- Back Reflectance 12
    0.36,                     !- Wavelength 13
    0.861,                    !- Transmittance 13
    0.082,                    !- Front Reflectance 13
    0.082,                    !- Back Reflectance 13
    0.365,                    !- Wavelength 14
    0.873,                    !- Transmittance 14
    0.083,                    !- Front Reflectance 14
    0.083,                    !- Back Reflectance 14
    0.37,                     !- Wavelength 15
    0.878,                    !- Transmittance 15
    0.083,                    !- Front Reflectance 15
    0.083,                    !- Back Reflectance 15
    0.375,                    !- Wavelength 16
    0.875,                    !- Transmittance 16
    0.083,                    !- Front Reflectance 16
    0.083,                    !- Back Reflectance 16
    0.38,                     !- Wavelength 17
    0.873,                    !- Transmittance 17
    0.082,                    !- Front Reflectance 17
    0.082,                    !- Back Reflectance 17
    0.385,                    !- Wavelength 18
    0.88,                     !- Transmittance 18
    0.083,                    !- Front Reflectance 18
    0.083,                    !- Back Reflectance 18
    0.39,                     !- Wavelength 19
    0.889,                    !- Transmittance 19
    0.083,                    !- Front Reflectance 19
    0.083,                    !- Back Reflectance 19
    0.395,                    !- Wavelength 20
    0.894,                    !- Transmittance 20
    0.083,                    !- Front Reflectance 20
    0.083,                    !- Back Reflectance 20
    0.4,                      !- Wavelength 21
    0.897,                    !- Transmittance 21
    0.083,                    !- Front Reflectance 21
    0.083,                    !- Back Reflectance 21
    0.405,                    !- Wavelength 22
    0.897,                    !- Transmittance 22
    0.083,                    !- Front Reflectance 22
    0.083,                    !- Back Reflectance 22
    0.41,                     !- Wavelength 23
    0.896,                    !- Transmittance 23
    0.083,                    !- Front Reflectance 23
    0.083,                    !- Back Reflectance 23
    0.415,                    !- Wavelength 24
    0.895,                    !- Transmittance 24
    0.083,                    !- Front Reflectance 24
    0.083,                    !- Back Reflectance 24
    0.42,                     !- Wavelength 25
    0.894,                    !- Transmittance 25
    0.083,                    !- Front Reflectance 25
    0.083,                    !- Back Reflectance 25
    0.425,                    !- Wavelength 26
    0.894,                    !- Transmittance 26
    0.082,                    !- Front Reflectance 26
    0.082,                    !- Back Reflectance 26
    0.43,                     !- Wavelength 27
    0.894,                    !- Transmittance 27
    0.082,                    !- Front Reflectance 27
    0.082,                    !- Back Reflectance 27
    0.435,                    !- Wavelength 28
    0.895,                    !- Transmittance 28
    0.082,                    !- Front Reflectance 28
    0.082,                    !- Back Reflectance 28
    0.44,                     !- Wavelength 29
    0.895,                    !- Transmittance 29
    0.082,                    !- Front Reflectance 29
    0.082,                    !- Back Reflectance 29
    0.445,                    !- Wavelength 30
    0.896,                    !- Transmittance 30
    0.082,                    !- Front Reflectance 30
    0.082,                    !- Back Reflectance 30
    0.45,                     !- Wavelength 31
    0.897,                    !- Transmittance 31
    0.082,                    !- Front Reflectance 31
    0.082,                    !- Back Reflectance 31
    0.455,                    !- Wavelength 32
    0.899,                    !- Transmittance 32
    0.082,                    !- Front Reflectance 32
    0.082,                    !- Back Reflectance 32
    0.46,                     !- Wavelength 33
    0.9,                      !- Transmittance 33
    0.082,                    !- Front Reflectance 33
    0.082,                    !- Back Reflectance 33
    0.465,                    !- Wavelength 34
    0.901,                    !- Transmittance 34
    0.082,                    !- Front Reflectance 34
    0.082,                    !- Back Reflectance 34
    0.47,                     !- Wavelength 35
    0.902,                    !- Transmittance 35
    0.082,                    !- Front Reflectance 35
    0.082,                    !- Back Reflectance 35
    0.475,                    !- Wavelength 36
    0.902,                    !- Transmittance 36
    0.082,                    !- Front Reflectance 36
    0.082,                    !- Back Reflectance 36
    0.48,                     !- Wavelength 37
    0.902,                    !- Transmittance 37
    0.082,                    !- Front Reflectance 37
    0.082,                    !- Back Reflectance 37
    0.485,                    !- Wavelength 38
    0.903,                    !- Transmittance 38
    0.082,                    !- Front Reflectance 38
    0.082,                    !- Back Reflectance 38
    0.49,                     !- Wavelength 39
    0.904,                    !- Transmittance 39
    0.082,                    !- Front Reflectance 39
    0.082,                    !- Back Reflectance 39
    0.495,                    !- Wavelength 40
    0.905,                    !- Transmittance 40
    0.082,                    !- Front Reflectance 40
    0.082,                    !- Back Reflectance 40
    0.5,                      !- Wavelength 41
    0.905,                    !- Transmittance 41
    0.082,                    !- Front Reflectance 41
    0.082,                    !- Back Reflectance 41
    0.505,                    !- Wavelength 42
    0.906,                    !- Transmittance 42
    0.081,                    !- Front Reflectance 42
    0.081,                    !- Back Reflectance 42
    0.51,                     !- Wavelength 43
    0.906,                    !- Transmittance 43
    0.081,                    !- Front Reflectance 43
    0.081,                    !- Back Reflectance 43
    0.515,                    !- Wavelength 44
    0.906,                    !- Transmittance 44
    0.081,                    !- Front Reflectance 44
    0.081,                    !- Back Reflectance 44
    0.52,                     !- Wavelength 45
    0.906,                    !- Transmittance 45
    0.081,                    !- Front Reflectance 45
    0.081,                    !- Back Reflectance 45
    0.525,                    !- Wavelength 46
    0.905,                    !- Transmittance 46
    0.081,                    !- Front Reflectance 46
    0.081,                    !- Back Reflectance 46
    0.53,                     !- Wavelength 47
    0.905,                    !- Transmittance 47
    0.081,                    !- Front Reflectance 47
    0.081,                    !- Back Reflectance 47
    0.535,                    !- Wavelength 48
    0.905,                    !- Transmittance 48
    0.081,                    !- Front Reflectance 48
    0.081,                    !- Back Reflectance 48
    0.54,                     !- Wavelength 49
    0.905,                    !- Transmittance 49
    0.081,                    !- Front Reflectance 49
    0.081,                    !- Back Reflectance 49
    0.545,                    !- Wavelength 50
    0.905,                    !- Transmittance 50
    0.081,                    !- Front Reflectance 50
    0.081,                    !- Back Reflectance 50
    0.55,                     !- Wavelength 51
    0.905,                    !- Transmittance 51
    0.081,                    !- Front Reflectance 51
    0.081,                    !- Back Reflectance 51
    0.555,                    !- Wavelength 52
    0.905,                    !- Transmittance 52
    0.081,                    !- Front Reflectance 52
    0.081,                    !- Back Reflectance 52
    0.56,                     !- Wavelength 53
    0.904,                    !- Transmittance 53
    0.081,                    !- Front Reflectance 53
    0.081,                    !- Back Reflectance 53
    0.565,                    !- Wavelength 54
    0.904,                    !- Transmittance 54
    0.08,                     !- Front Reflectance 54
    0.08,                     !- Back Reflectance 54
    0.57,                     !- Wavelength 55
    0.903,                    !- Transmittance 55
    0.08,                     !- Front Reflectance 55
    0.08,                     !- Back Reflectance 55
    0.575,                    !- Wavelength 56
    0.902,                    !- Transmittance 56
    0.08,                     !- Front Reflectance 56
    0.08,                     !- Back Reflectance 56
    0.58,                     !- Wavelength 57
    0.902,                    !- Transmittance 57
    0.08,                     !- Front Reflectance 57
    0.08,                     !- Back Reflectance 57
    0.585,                    !- Wavelength 58
    0.901,                    !- Transmittance 58
    0.08,                     !- Front Reflectance 58
    0.08,                     !- Back Reflectance 58
    0.59,                     !- Wavelength 59
    0.9,                      !- Transmittance 59
    0.08,                     !- Front Reflectance 59
    0.08,                     !- Back Reflectance 59
    0.595,                    !- Wavelength 60
    0.9,                      !- Transmittance 60
    0.08,                     !- Front Reflectance 60
    0.08,                     !- Back Reflectance 60
    0.6,                      !- Wavelength 61
    0.899,                    !- Transmittance 61
    0.08,                     !- Front Reflectance 61
    0.08,                     !- Back Reflectance 61
    0.605,                    !- Wavelength 62
    0.898,                    !- Transmittance 62
    0.08,                     !- Front Reflectance 62
    0.08,                     !- Back Reflectance 62
    0.61,                     !- Wavelength 63
    0.898,                    !- Transmittance 63
    0.079,                    !- Front Reflectance 63
    0.079,                    !- Back Reflectance 63
    0.615,                    !- Wavelength 64
    0.897,                    !- Transmittance 64
    0.079,                    !- Front Reflectance 64
    0.079,                    !- Back Reflectance 64
    0.62,                     !- Wavelength 65
    0.896,                    !- Transmittance 65
    0.079,                    !- Front Reflectance 65
    0.079,                    !- Back Reflectance 65
    0.625,                    !- Wavelength 66
    0.895,                    !- Transmittance 66
    0.079,                    !- Front Reflectance 66
    0.079,                    !- Back Reflectance 66
    0.63,                     !- Wavelength 67
    0.894,                    !- Transmittance 67
    0.079,                    !- Front Reflectance 67
    0.079,                    !- Back Reflectance 67
    0.635,                    !- Wavelength 68
    0.893,                    !- Transmittance 68
    0.079,                    !- Front Reflectance 68
    0.079,                    !- Back Reflectance 68
    0.64,                     !- Wavelength 69
    0.893,                    !- Transmittance 69
    0.079,                    !- Front Reflectance 69
    0.079,                    !- Back Reflectance 69
    0.645,                    !- Wavelength 70
    0.892,                    !- Transmittance 70
    0.079,                    !- Front Reflectance 70
    0.079,                    !- Back Reflectance 70
    0.65,                     !- Wavelength 71
    0.891,                    !- Transmittance 71
    0.079,                    !- Front Reflectance 71
    0.079,                    !- Back Reflectance 71
    0.655,                    !- Wavelength 72
    0.89,                     !- Transmittance 72
    0.078,                    !- Front Reflectance 72
    0.078,                    !- Back Reflectance 72
    0.66,                     !- Wavelength 73
    0.89,                     !- Transmittance 73
    0.078,                    !- Front Reflectance 73
    0.078,                    !- Back Reflectance 73
    0.665,                    !- Wavelength 74
    0.889,                    !- Transmittance 74
    0.078,                    !- Front Reflectance 74
    0.078,                    !- Back Reflectance 74
    0.67,                     !- Wavelength 75
    0.888,                    !- Transmittance 75
    0.078,                    !- Front Reflectance 75
    0.078,                    !- Back Reflectance 75
    0.675,                    !- Wavelength 76
    0.888,                    !- Transmittance 76
    0.078,                    !- Front Reflectance 76
    0.078,                    !- Back Reflectance 76
    0.68,                     !- Wavelength 77
    0.887,                    !- Transmittance 77
    0.078,                    !- Front Reflectance 77
    0.078,                    !- Back Reflectance 77
    0.685,                    !- Wavelength 78
    0.886,                    !- Transmittance 78
    0.078,                    !- Front Reflectance 78
    0.078,                    !- Back Reflectance 78
    0.69,                     !- Wavelength 79
    0.886,                    !- Transmittance 79
    0.078,                    !- Front Reflectance 79
    0.078,                    !- Back Reflectance 79
    0.695,                    !- Wavelength 80
    0.885,                    !- Transmittance 80
    0.078,                    !- Front Reflectance 80
    0.078,                    !- Back Reflectance 80
    0.7,                      !- Wavelength 81
    0.884,                    !- Transmittance 81
    0.078,                    !- Front Reflectance 81
    0.078,                    !- Back Reflectance 81
    0.705,                    !- Wavelength 82
    0.883,                    !- Transmittance 82
    0.077,                    !- Front Reflectance 82
    0.077,                    !- Back Reflectance 82
    0.71,                     !- Wavelength 83
    0.882,                    !- Transmittance 83
    0.077,                    !- Front Reflectance 83
    0.077,                    !- Back Reflectance 83
    0.715,                    !- Wavelength 84
    0.881,                    !- Transmittance 84
    0.077,                    !- Front Reflectance 84
    0.077,                    !- Back Reflectance 84
    0.72,                     !- Wavelength 85
    0.88,                     !- Transmittance 85
    0.077,                    !- Front Reflectance 85
    0.077,                    !- Back Reflectance 85
    0.725,                    !- Wavelength 86
    0.879,                    !- Transmittance 86
    0.077,                    !- Front Reflectance 86
    0.077,                    !- Back Reflectance 86
    0.73,                     !- Wavelength 87
    0.877,                    !- Transmittance 87
    0.077,                    !- Front Reflectance 87
    0.077,                    !- Back Reflectance 87
    0.735,                    !- Wavelength 88
    0.876,                    !- Transmittance 88
    0.077,                    !- Front Reflectance 88
    0.077,                    !- Back Reflectance 88
    0.74,                     !- Wavelength 89
    0.875,                    !- Transmittance 89
    0.077,                    !- Front Reflectance 89
    0.077,                    !- Back Reflectance 89
    0.745,                    !- Wavelength 90
    0.874,                    !- Transmittance 90
    0.076,                    !- Front Reflectance 90
    0.076,                    !- Back Reflectance 90
    0.75,                     !- Wavelength 91
    0.873,                    !- Transmittance 91
    0.076,                    !- Front Reflectance 91
    0.076,                    !- Back Reflectance 91
    0.755,                    !- Wavelength 92
    0.872,                    !- Transmittance 92
    0.076,                    !- Front Reflectance 92
    0.076,                    !- Back Reflectance 92
    0.76,                     !- Wavelength 93
    0.871,                    !- Transmittance 93
    0.076,                    !- Front Reflectance 93
    0.076,                    !- Back Reflectance 93
    0.765,                    !- Wavelength 94
    0.87,                     !- Transmittance 94
    0.076,                    !- Front Reflectance 94
    0.076,                    !- Back Reflectance 94
    0.77,                     !- Wavelength 95
    0.868,                    !- Transmittance 95
    0.076,                    !- Front Reflectance 95
    0.076,                    !- Back Reflectance 95
    0.775,                    !- Wavelength 96
    0.867,                    !- Transmittance 96
    0.076,                    !- Front Reflectance 96
    0.076,                    !- Back Reflectance 96
    0.78,                     !- Wavelength 97
    0.867,                    !- Transmittance 97
    0.076,                    !- Front Reflectance 97
    0.076,                    !- Back Reflectance 97
    0.785,                    !- Wavelength 98
    0.865,                    !- Transmittance 98
    0.075,                    !- Front Reflectance 98
    0.075,                    !- Back Reflectance 98
    0.79,                     !- Wavelength 99
    0.864,                    !- Transmittance 99
    0.075,                    !- Front Reflectance 99
    0.075,                    !- Back Reflectance 99
    0.795,                    !- Wavelength 100
    0.863,                    !- Transmittance 100
    0.075,                    !- Front Reflectance 100
    0.075,                    !- Back Reflectance 100
    0.8,                      !- Wavelength 101
    0.862,                    !- Transmittance 101
    0.075,                    !- Front Reflectance 101
    0.075,                    !- Back Reflectance 101
    0.805,                    !- Wavelength 102
    0.861,                    !- Transmittance 102
    0.075,                    !- Front Reflectance 102
    0.075,                    !- Back Reflectance 102
    0.81,                     !- Wavelength 103
    0.861,                    !- Transmittance 103
    0.075,                    !- Front Reflectance 103
    0.075,                    !- Back Reflectance 103
    0.815,                    !- Wavelength 104
    0.86,                     !- Transmittance 104
    0.075,                    !- Front Reflectance 104
    0.075,                    !- Back Reflectance 104
    0.82,                     !- Wavelength 105
    0.859,                    !- Transmittance 105
    0.075,                    !- Front Reflectance 105
    0.075,                    !- Back Reflectance 105
    0.825,                    !- Wavelength 106
    0.858,                    !- Transmittance 106
    0.075,                    !- Front Reflectance 106
    0.075,                    !- Back Reflectance 106
    0.83,                     !- Wavelength 107
    0.858,                    !- Transmittance 107
    0.075,                    !- Front Reflectance 107
    0.075,                    !- Back Reflectance 107
    0.835,                    !- Wavelength 108
    0.857,                    !- Transmittance 108
    0.075,                    !- Front Reflectance 108
    0.075,                    !- Back Reflectance 108
    0.84,                     !- Wavelength 109
    0.856,                    !- Transmittance 109
    0.074,                    !- Front Reflectance 109
    0.074,                    !- Back Reflectance 109
    0.845,                    !- Wavelength 110
    0.854,                    !- Transmittance 110
    0.074,                    !- Front Reflectance 110
    0.074,                    !- Back Reflectance 110
    0.85,                     !- Wavelength 111
    0.853,                    !- Transmittance 111
    0.074,                    !- Front Reflectance 111
    0.074,                    !- Back Reflectance 111
    0.855,                    !- Wavelength 112
    0.852,                    !- Transmittance 112
    0.074,                    !- Front Reflectance 112
    0.074,                    !- Back Reflectance 112
    0.86,                     !- Wavelength 113
    0.851,                    !- Transmittance 113
    0.074,                    !- Front Reflectance 113
    0.074,                    !- Back Reflectance 113
    0.865,                    !- Wavelength 114
    0.851,                    !- Transmittance 114
    0.074,                    !- Front Reflectance 114
    0.074,                    !- Back Reflectance 114
    0.87,                     !- Wavelength 115
    0.85,                     !- Transmittance 115
    0.074,                    !- Front Reflectance 115
    0.074,                    !- Back Reflectance 115
    0.875,                    !- Wavelength 116
    0.849,                    !- Transmittance 116
    0.074,                    !- Front Reflectance 116
    0.074,                    !- Back Reflectance 116
    0.88,                     !- Wavelength 117
    0.848,                    !- Transmittance 117
    0.074,                    !- Front Reflectance 117
    0.074,                    !- Back Reflectance 117
    0.885,                    !- Wavelength 118
    0.847,                    !- Transmittance 118
    0.074,                    !- Front Reflectance 118
    0.074,                    !- Back Reflectance 118
    0.89,                     !- Wavelength 119
    0.847,                    !- Transmittance 119
    0.074,                    !- Front Reflectance 119
    0.074,                    !- Back Reflectance 119
    0.895,                    !- Wavelength 120
    0.846,                    !- Transmittance 120
    0.074,                    !- Front Reflectance 120
    0.074,                    !- Back Reflectance 120
    0.9,                      !- Wavelength 121
    0.845,                    !- Transmittance 121
    0.073,                    !- Front Reflectance 121
    0.073,                    !- Back Reflectance 121
    0.905,                    !- Wavelength 122
    0.845,                    !- Transmittance 122
    0.073,                    !- Front Reflectance 122
    0.073,                    !- Back Reflectance 122
    0.91,                     !- Wavelength 123
    0.844,                    !- Transmittance 123
    0.073,                    !- Front Reflectance 123
    0.073,                    !- Back Reflectance 123
    0.915,                    !- Wavelength 124
    0.844,                    !- Transmittance 124
    0.073,                    !- Front Reflectance 124
    0.073,                    !- Back Reflectance 124
    0.92,                     !- Wavelength 125
    0.843,                    !- Transmittance 125
    0.073,                    !- Front Reflectance 125
    0.073,                    !- Back Reflectance 125
    0.925,                    !- Wavelength 126
    0.843,                    !- Transmittance 126
    0.073,                    !- Front Reflectance 126
    0.073,                    !- Back Reflectance 126
    0.93,                     !- Wavelength 127
    0.842,                    !- Transmittance 127
    0.073,                    !- Front Reflectance 127
    0.073,                    !- Back Reflectance 127
    0.935,                    !- Wavelength 128
    0.842,                    !- Transmittance 128
    0.073,                    !- Front Reflectance 128
    0.073,                    !- Back Reflectance 128
    0.94,                     !- Wavelength 129
    0.842,                    !- Transmittance 129
    0.073,                    !- Front Reflectance 129
    0.073,                    !- Back Reflectance 129
    0.945,                    !- Wavelength 130
    0.841,                    !- Transmittance 130
    0.073,                    !- Front Reflectance 130
    0.073,                    !- Back Reflectance 130
    0.95,                     !- Wavelength 131
    0.841,                    !- Transmittance 131
    0.073,                    !- Front Reflectance 131
    0.073,                    !- Back Reflectance 131
    0.955,                    !- Wavelength 132
    0.841,                    !- Transmittance 132
    0.073,                    !- Front Reflectance 132
    0.073,                    !- Back Reflectance 132
    0.96,                     !- Wavelength 133
    0.84,                     !- Transmittance 133
    0.073,                    !- Front Reflectance 133
    0.073,                    !- Back Reflectance 133
    0.965,                    !- Wavelength 134
    0.84,                     !- Transmittance 134
    0.073,                    !- Front Reflectance 134
    0.073,                    !- Back Reflectance 134
    0.97,                     !- Wavelength 135
    0.84,                     !- Transmittance 135
    0.073,                    !- Front Reflectance 135
    0.073,                    !- Back Reflectance 135
    0.975,                    !- Wavelength 136
    0.84,                     !- Transmittance 136
    0.073,                    !- Front Reflectance 136
    0.073,                    !- Back Reflectance 136
    0.98,                     !- Wavelength 137
    0.84,                     !- Transmittance 137
    0.073,                    !- Front Reflectance 137
    0.073,                    !- Back Reflectance 137
    0.985,                    !- Wavelength 138
    0.839,                    !- Transmittance 138
    0.073,                    !- Front Reflectance 138
    0.073,                    !- Back Reflectance 138
    0.99,                     !- Wavelength 139
    0.839,                    !- Transmittance 139
    0.073,                    !- Front Reflectance 139
    0.073,                    !- Back Reflectance 139
    0.995,                    !- Wavelength 140
    0.839,                    !- Transmittance 140
    0.073,                    !- Front Reflectance 140
    0.073,                    !- Back Reflectance 140
    1,                        !- Wavelength 141
    0.839,                    !- Transmittance 141
    0.073,                    !- Front Reflectance 141
    0.073,                    !- Back Reflectance 141
    1.005,                    !- Wavelength 142
    0.839,                    !- Transmittance 142
    0.072,                    !- Front Reflectance 142
    0.072,                    !- Back Reflectance 142
    1.01,                     !- Wavelength 143
    0.839,                    !- Transmittance 143
    0.072,                    !- Front Reflectance 143
    0.072,                    !- Back Reflectance 143
    1.015,                    !- Wavelength 144
    0.838,                    !- Transmittance 144
    0.072,                    !- Front Reflectance 144
    0.072,                    !- Back Reflectance 144
    1.02,                     !- Wavelength 145
    0.838,                    !- Transmittance 145
    0.072,                    !- Front Reflectance 145
    0.072,                    !- Back Reflectance 145
    1.025,                    !- Wavelength 146
    0.838,                    !- Transmittance 146
    0.072,                    !- Front Reflectance 146
    0.072,                    !- Back Reflectance 146
    1.03,                     !- Wavelength 147
    0.838,                    !- Transmittance 147
    0.072,                    !- Front Reflectance 147
    0.072,                    !- Back Reflectance 147
    1.035,                    !- Wavelength 148
    0.838,                    !- Transmittance 148
    0.072,                    !- Front Reflectance 148
    0.072,                    !- Back Reflectance 148
    1.04,                     !- Wavelength 149
    0.838,                    !- Transmittance 149
    0.072,                    !- Front Reflectance 149
    0.072,                    !- Back Reflectance 149
    1.045,                    !- Wavelength 150
    0.838,                    !- Transmittance 150
    0.072,                    !- Front Reflectance 150
    0.072,                    !- Back Reflectance 150
    1.05,                     !- Wavelength 151
    0.837,                    !- Transmittance 151
    0.072,                    !- Front Reflectance 151
    0.072,                    !- Back Reflectance 151
    1.055,                    !- Wavelength 152
    0.837,                    !- Transmittance 152
    0.072,                    !- Front Reflectance 152
    0.072,                    !- Back Reflectance 152
    1.06,                     !- Wavelength 153
    0.837,                    !- Transmittance 153
    0.072,                    !- Front Reflectance 153
    0.072,                    !- Back Reflectance 153
    1.065,                    !- Wavelength 154
    0.837,                    !- Transmittance 154
    0.072,                    !- Front Reflectance 154
    0.072,                    !- Back Reflectance 154
    1.07,                     !- Wavelength 155
    0.838,                    !- Transmittance 155
    0.072,                    !- Front Reflectance 155
    0.072,                    !- Back Reflectance 155
    1.075,                    !- Wavelength 156
    0.838,                    !- Transmittance 156
    0.072,                    !- Front Reflectance 156
    0.072,                    !- Back Reflectance 156
    1.08,                     !- Wavelength 157
    0.838,                    !- Transmittance 157
    0.072,                    !- Front Reflectance 157
    0.072,                    !- Back Reflectance 157
    1.085,                    !- Wavelength 158
    0.838,                    !- Transmittance 158
    0.072,                    !- Front Reflectance 158
    0.072,                    !- Back Reflectance 158
    1.09,                     !- Wavelength 159
    0.838,                    !- Transmittance 159
    0.072,                    !- Front Reflectance 159
    0.072,                    !- Back Reflectance 159
    1.095,                    !- Wavelength 160
    0.838,                    !- Transmittance 160
    0.072,                    !- Front Reflectance 160
    0.072,                    !- Back Reflectance 160
    1.1,                      !- Wavelength 161
    0.838,                    !- Transmittance 161
    0.072,                    !- Front Reflectance 161
    0.072,                    !- Back Reflectance 161
    1.105,                    !- Wavelength 162
    0.838,                    !- Transmittance 162
    0.072,                    !- Front Reflectance 162
    0.072,                    !- Back Reflectance 162
    1.11,                     !- Wavelength 163
    0.838,                    !- Transmittance 163
    0.072,                    !- Front Reflectance 163
    0.072,                    !- Back Reflectance 163
    1.115,                    !- Wavelength 164
    0.838,                    !- Transmittance 164
    0.072,                    !- Front Reflectance 164
    0.072,                    !- Back Reflectance 164
    1.12,                     !- Wavelength 165
    0.838,                    !- Transmittance 165
    0.072,                    !- Front Reflectance 165
    0.072,                    !- Back Reflectance 165
    1.125,                    !- Wavelength 166
    0.838,                    !- Transmittance 166
    0.072,                    !- Front Reflectance 166
    0.072,                    !- Back Reflectance 166
    1.13,                     !- Wavelength 167
    0.838,                    !- Transmittance 167
    0.072,                    !- Front Reflectance 167
    0.072,                    !- Back Reflectance 167
    1.135,                    !- Wavelength 168
    0.838,                    !- Transmittance 168
    0.072,                    !- Front Reflectance 168
    0.072,                    !- Back Reflectance 168
    1.14,                     !- Wavelength 169
    0.838,                    !- Transmittance 169
    0.072,                    !- Front Reflectance 169
    0.072,                    !- Back Reflectance 169
    1.145,                    !- Wavelength 170
    0.839,                    !- Transmittance 170
    0.072,                    !- Front Reflectance 170
    0.072,                    !- Back Reflectance 170
    1.15,                     !- Wavelength 171
    0.839,                    !- Transmittance 171
    0.072,                    !- Front Reflectance 171
    0.072,                    !- Back Reflectance 171
    1.155,                    !- Wavelength 172
    0.839,                    !- Transmittance 172
    0.072,                    !- Front Reflectance 172
    0.072,                    !- Back Reflectance 172
    1.16,                     !- Wavelength 173
    0.839,                    !- Transmittance 173
    0.072,                    !- Front Reflectance 173
    0.072,                    !- Back Reflectance 173
    1.165,                    !- Wavelength 174
    0.839,                    !- Transmittance 174
    0.072,                    !- Front Reflectance 174
    0.072,                    !- Back Reflectance 174
    1.17,                     !- Wavelength 175
    0.839,                    !- Transmittance 175
    0.072,                    !- Front Reflectance 175
    0.072,                    !- Back Reflectance 175
    1.175,                    !- Wavelength 176
    0.839,                    !- Transmittance 176
    0.072,                    !- Front Reflectance 176
    0.072,                    !- Back Reflectance 176
    1.18,                     !- Wavelength 177
    0.84,                     !- Transmittance 177
    0.072,                    !- Front Reflectance 177
    0.072,                    !- Back Reflectance 177
    1.185,                    !- Wavelength 178
    0.84,                     !- Transmittance 178
    0.072,                    !- Front Reflectance 178
    0.072,                    !- Back Reflectance 178
    1.19,                     !- Wavelength 179
    0.84,                     !- Transmittance 179
    0.072,                    !- Front Reflectance 179
    0.072,                    !- Back Reflectance 179
    1.195,                    !- Wavelength 180
    0.84,                     !- Transmittance 180
    0.072,                    !- Front Reflectance 180
    0.072,                    !- Back Reflectance 180
    1.2,                      !- Wavelength 181
    0.84,                     !- Transmittance 181
    0.072,                    !- Front Reflectance 181
    0.072,                    !- Back Reflectance 181
    1.205,                    !- Wavelength 182
    0.841,                    !- Transmittance 182
    0.072,                    !- Front Reflectance 182
    0.072,                    !- Back Reflectance 182
    1.21,                     !- Wavelength 183
    0.841,                    !- Transmittance 183
    0.072,                    !- Front Reflectance 183
    0.072,                    !- Back Reflectance 183
    1.215,                    !- Wavelength 184
    0.841,                    !- Transmittance 184
    0.072,                    !- Front Reflectance 184
    0.072,                    !- Back Reflectance 184
    1.22,                     !- Wavelength 185
    0.842,                    !- Transmittance 185
    0.072,                    !- Front Reflectance 185
    0.072,                    !- Back Reflectance 185
    1.225,                    !- Wavelength 186
    0.842,                    !- Transmittance 186
    0.072,                    !- Front Reflectance 186
    0.072,                    !- Back Reflectance 186
    1.23,                     !- Wavelength 187
    0.842,                    !- Transmittance 187
    0.072,                    !- Front Reflectance 187
    0.072,                    !- Back Reflectance 187
    1.235,                    !- Wavelength 188
    0.843,                    !- Transmittance 188
    0.072,                    !- Front Reflectance 188
    0.072,                    !- Back Reflectance 188
    1.24,                     !- Wavelength 189
    0.843,                    !- Transmittance 189
    0.072,                    !- Front Reflectance 189
    0.072,                    !- Back Reflectance 189
    1.245,                    !- Wavelength 190
    0.843,                    !- Transmittance 190
    0.072,                    !- Front Reflectance 190
    0.072,                    !- Back Reflectance 190
    1.25,                     !- Wavelength 191
    0.844,                    !- Transmittance 191
    0.072,                    !- Front Reflectance 191
    0.072,                    !- Back Reflectance 191
    1.255,                    !- Wavelength 192
    0.844,                    !- Transmittance 192
    0.072,                    !- Front Reflectance 192
    0.072,                    !- Back Reflectance 192
    1.26,                     !- Wavelength 193
    0.845,                    !- Transmittance 193
    0.072,                    !- Front Reflectance 193
    0.072,                    !- Back Reflectance 193
    1.265,                    !- Wavelength 194
    0.845,                    !- Transmittance 194
    0.072,                    !- Front Reflectance 194
    0.072,                    !- Back Reflectance 194
    1.27,                     !- Wavelength 195
    0.845,                    !- Transmittance 195
    0.072,                    !- Front Reflectance 195
    0.072,                    !- Back Reflectance 195
    1.275,                    !- Wavelength 196
    0.846,                    !- Transmittance 196
    0.072,                    !- Front Reflectance 196
    0.072,                    !- Back Reflectance 196
    1.28,                     !- Wavelength 197
    0.846,                    !- Transmittance 197
    0.072,                    !- Front Reflectance 197
    0.072,                    !- Back Reflectance 197
    1.285,                    !- Wavelength 198
    0.847,                    !- Transmittance 198
    0.072,                    !- Front Reflectance 198
    0.072,                    !- Back Reflectance 198
    1.29,                     !- Wavelength 199
    0.847,                    !- Transmittance 199
    0.072,                    !- Front Reflectance 199
    0.072,                    !- Back Reflectance 199
    1.295,                    !- Wavelength 200
    0.847,                    !- Transmittance 200
    0.072,                    !- Front Reflectance 200
    0.072,                    !- Back Reflectance 200
    1.3,                      !- Wavelength 201
    0.848,                    !- Transmittance 201
    0.072,                    !- Front Reflectance 201
    0.072,                    !- Back Reflectance 201
    1.305,                    !- Wavelength 202
    0.848,                    !- Transmittance 202
    0.072,                    !- Front Reflectance 202
    0.072,                    !- Back Reflectance 202
    1.31,                     !- Wavelength 203
    0.849,                    !- Transmittance 203
    0.072,                    !- Front Reflectance 203
    0.072,                    !- Back Reflectance 203
    1.315,                    !- Wavelength 204
    0.849,                    !- Transmittance 204
    0.072,                    !- Front Reflectance 204
    0.072,                    !- Back Reflectance 204
    1.32,                     !- Wavelength 205
    0.85,                     !- Transmittance 205
    0.073,                    !- Front Reflectance 205
    0.073,                    !- Back Reflectance 205
    1.325,                    !- Wavelength 206
    0.85,                     !- Transmittance 206
    0.073,                    !- Front Reflectance 206
    0.073,                    !- Back Reflectance 206
    1.33,                     !- Wavelength 207
    0.851,                    !- Transmittance 207
    0.073,                    !- Front Reflectance 207
    0.073,                    !- Back Reflectance 207
    1.335,                    !- Wavelength 208
    0.851,                    !- Transmittance 208
    0.073,                    !- Front Reflectance 208
    0.073,                    !- Back Reflectance 208
    1.34,                     !- Wavelength 209
    0.852,                    !- Transmittance 209
    0.073,                    !- Front Reflectance 209
    0.073,                    !- Back Reflectance 209
    1.345,                    !- Wavelength 210
    0.852,                    !- Transmittance 210
    0.073,                    !- Front Reflectance 210
    0.073,                    !- Back Reflectance 210
    1.35,                     !- Wavelength 211
    0.853,                    !- Transmittance 211
    0.073,                    !- Front Reflectance 211
    0.073,                    !- Back Reflectance 211
    1.355,                    !- Wavelength 212
    0.853,                    !- Transmittance 212
    0.073,                    !- Front Reflectance 212
    0.073,                    !- Back Reflectance 212
    1.36,                     !- Wavelength 213
    0.853,                    !- Transmittance 213
    0.073,                    !- Front Reflectance 213
    0.073,                    !- Back Reflectance 213
    1.365,                    !- Wavelength 214
    0.853,                    !- Transmittance 214
    0.073,                    !- Front Reflectance 214
    0.073,                    !- Back Reflectance 214
    1.37,                     !- Wavelength 215
    0.854,                    !- Transmittance 215
    0.073,                    !- Front Reflectance 215
    0.073,                    !- Back Reflectance 215
    1.375,                    !- Wavelength 216
    0.854,                    !- Transmittance 216
    0.073,                    !- Front Reflectance 216
    0.073,                    !- Back Reflectance 216
    1.38,                     !- Wavelength 217
    0.854,                    !- Transmittance 217
    0.073,                    !- Front Reflectance 217
    0.073,                    !- Back Reflectance 217
    1.385,                    !- Wavelength 218
    0.854,                    !- Transmittance 218
    0.073,                    !- Front Reflectance 218
    0.073,                    !- Back Reflectance 218
    1.39,                     !- Wavelength 219
    0.855,                    !- Transmittance 219
    0.073,                    !- Front Reflectance 219
    0.073,                    !- Back Reflectance 219
    1.395,                    !- Wavelength 220
    0.855,                    !- Transmittance 220
    0.073,                    !- Front Reflectance 220
    0.073,                    !- Back Reflectance 220
    1.4,                      !- Wavelength 221
    0.855,                    !- Transmittance 221
    0.073,                    !- Front Reflectance 221
    0.073,                    !- Back Reflectance 221
    1.405,                    !- Wavelength 222
    0.856,                    !- Transmittance 222
    0.073,                    !- Front Reflectance 222
    0.073,                    !- Back Reflectance 222
    1.41,                     !- Wavelength 223
    0.857,                    !- Transmittance 223
    0.073,                    !- Front Reflectance 223
    0.073,                    !- Back Reflectance 223
    1.415,                    !- Wavelength 224
    0.858,                    !- Transmittance 224
    0.073,                    !- Front Reflectance 224
    0.073,                    !- Back Reflectance 224
    1.42,                     !- Wavelength 225
    0.858,                    !- Transmittance 225
    0.073,                    !- Front Reflectance 225
    0.073,                    !- Back Reflectance 225
    1.425,                    !- Wavelength 226
    0.859,                    !- Transmittance 226
    0.073,                    !- Front Reflectance 226
    0.073,                    !- Back Reflectance 226
    1.43,                     !- Wavelength 227
    0.86,                     !- Transmittance 227
    0.073,                    !- Front Reflectance 227
    0.073,                    !- Back Reflectance 227
    1.435,                    !- Wavelength 228
    0.861,                    !- Transmittance 228
    0.073,                    !- Front Reflectance 228
    0.073,                    !- Back Reflectance 228
    1.44,                     !- Wavelength 229
    0.861,                    !- Transmittance 229
    0.073,                    !- Front Reflectance 229
    0.073,                    !- Back Reflectance 229
    1.445,                    !- Wavelength 230
    0.862,                    !- Transmittance 230
    0.073,                    !- Front Reflectance 230
    0.073,                    !- Back Reflectance 230
    1.45,                     !- Wavelength 231
    0.863,                    !- Transmittance 231
    0.073,                    !- Front Reflectance 231
    0.073,                    !- Back Reflectance 231
    1.455,                    !- Wavelength 232
    0.864,                    !- Transmittance 232
    0.073,                    !- Front Reflectance 232
    0.073,                    !- Back Reflectance 232
    1.46,                     !- Wavelength 233
    0.864,                    !- Transmittance 233
    0.073,                    !- Front Reflectance 233
    0.073,                    !- Back Reflectance 233
    1.465,                    !- Wavelength 234
    0.865,                    !- Transmittance 234
    0.073,                    !- Front Reflectance 234
    0.073,                    !- Back Reflectance 234
    1.47,                     !- Wavelength 235
    0.865,                    !- Transmittance 235
    0.073,                    !- Front Reflectance 235
    0.073,                    !- Back Reflectance 235
    1.475,                    !- Wavelength 236
    0.866,                    !- Transmittance 236
    0.073,                    !- Front Reflectance 236
    0.073,                    !- Back Reflectance 236
    1.48,                     !- Wavelength 237
    0.866,                    !- Transmittance 237
    0.073,                    !- Front Reflectance 237
    0.073,                    !- Back Reflectance 237
    1.485,                    !- Wavelength 238
    0.867,                    !- Transmittance 238
    0.073,                    !- Front Reflectance 238
    0.073,                    !- Back Reflectance 238
    1.49,                     !- Wavelength 239
    0.868,                    !- Transmittance 239
    0.074,                    !- Front Reflectance 239
    0.074,                    !- Back Reflectance 239
    1.495,                    !- Wavelength 240
    0.868,                    !- Transmittance 240
    0.074,                    !- Front Reflectance 240
    0.074,                    !- Back Reflectance 240
    1.5,                      !- Wavelength 241
    0.869,                    !- Transmittance 241
    0.074,                    !- Front Reflectance 241
    0.074,                    !- Back Reflectance 241
    1.505,                    !- Wavelength 242
    0.869,                    !- Transmittance 242
    0.074,                    !- Front Reflectance 242
    0.074,                    !- Back Reflectance 242
    1.51,                     !- Wavelength 243
    0.87,                     !- Transmittance 243
    0.074,                    !- Front Reflectance 243
    0.074,                    !- Back Reflectance 243
    1.515,                    !- Wavelength 244
    0.87,                     !- Transmittance 244
    0.074,                    !- Front Reflectance 244
    0.074,                    !- Back Reflectance 244
    1.52,                     !- Wavelength 245
    0.871,                    !- Transmittance 245
    0.074,                    !- Front Reflectance 245
    0.074,                    !- Back Reflectance 245
    1.525,                    !- Wavelength 246
    0.871,                    !- Transmittance 246
    0.074,                    !- Front Reflectance 246
    0.074,                    !- Back Reflectance 246
    1.53,                     !- Wavelength 247
    0.872,                    !- Transmittance 247
    0.074,                    !- Front Reflectance 247
    0.074,                    !- Back Reflectance 247
    1.535,                    !- Wavelength 248
    0.872,                    !- Transmittance 248
    0.074,                    !- Front Reflectance 248
    0.074,                    !- Back Reflectance 248
    1.54,                     !- Wavelength 249
    0.873,                    !- Transmittance 249
    0.074,                    !- Front Reflectance 249
    0.074,                    !- Back Reflectance 249
    1.545,                    !- Wavelength 250
    0.873,                    !- Transmittance 250
    0.074,                    !- Front Reflectance 250
    0.074,                    !- Back Reflectance 250
    1.55,                     !- Wavelength 251
    0.874,                    !- Transmittance 251
    0.074,                    !- Front Reflectance 251
    0.074,                    !- Back Reflectance 251
    1.555,                    !- Wavelength 252
    0.874,                    !- Transmittance 252
    0.074,                    !- Front Reflectance 252
    0.074,                    !- Back Reflectance 252
    1.56,                     !- Wavelength 253
    0.875,                    !- Transmittance 253
    0.074,                    !- Front Reflectance 253
    0.074,                    !- Back Reflectance 253
    1.565,                    !- Wavelength 254
    0.875,                    !- Transmittance 254
    0.074,                    !- Front Reflectance 254
    0.074,                    !- Back Reflectance 254
    1.57,                     !- Wavelength 255
    0.875,                    !- Transmittance 255
    0.074,                    !- Front Reflectance 255
    0.074,                    !- Back Reflectance 255
    1.575,                    !- Wavelength 256
    0.875,                    !- Transmittance 256
    0.074,                    !- Front Reflectance 256
    0.074,                    !- Back Reflectance 256
    1.58,                     !- Wavelength 257
    0.876,                    !- Transmittance 257
    0.074,                    !- Front Reflectance 257
    0.074,                    !- Back Reflectance 257
    1.585,                    !- Wavelength 258
    0.876,                    !- Transmittance 258
    0.074,                    !- Front Reflectance 258
    0.074,                    !- Back Reflectance 258
    1.59,                     !- Wavelength 259
    0.876,                    !- Transmittance 259
    0.074,                    !- Front Reflectance 259
    0.074,                    !- Back Reflectance 259
    1.595,                    !- Wavelength 260
    0.876,                    !- Transmittance 260
    0.074,                    !- Front Reflectance 260
    0.074,                    !- Back Reflectance 260
    1.6,                      !- Wavelength 261
    0.877,                    !- Transmittance 261
    0.074,                    !- Front Reflectance 261
    0.074,                    !- Back Reflectance 261
    1.605,                    !- Wavelength 262
    0.877,                    !- Transmittance 262
    0.074,                    !- Front Reflectance 262
    0.074,                    !- Back Reflectance 262
    1.61,                     !- Wavelength 263
    0.877,                    !- Transmittance 263
    0.074,                    !- Front Reflectance 263
    0.074,                    !- Back Reflectance 263
    1.615,                    !- Wavelength 264
    0.877,                    !- Transmittance 264
    0.074,                    !- Front Reflectance 264
    0.074,                    !- Back Reflectance 264
    1.62,                     !- Wavelength 265
    0.877,                    !- Transmittance 265
    0.074,                    !- Front Reflectance 265
    0.074,                    !- Back Reflectance 265
    1.625,                    !- Wavelength 266
    0.878,                    !- Transmittance 266
    0.074,                    !- Front Reflectance 266
    0.074,                    !- Back Reflectance 266
    1.63,                     !- Wavelength 267
    0.878,                    !- Transmittance 267
    0.074,                    !- Front Reflectance 267
    0.074,                    !- Back Reflectance 267
    1.635,                    !- Wavelength 268
    0.878,                    !- Transmittance 268
    0.074,                    !- Front Reflectance 268
    0.074,                    !- Back Reflectance 268
    1.64,                     !- Wavelength 269
    0.878,                    !- Transmittance 269
    0.074,                    !- Front Reflectance 269
    0.074,                    !- Back Reflectance 269
    1.645,                    !- Wavelength 270
    0.878,                    !- Transmittance 270
    0.074,                    !- Front Reflectance 270
    0.074,                    !- Back Reflectance 270
    1.65,                     !- Wavelength 271
    0.878,                    !- Transmittance 271
    0.074,                    !- Front Reflectance 271
    0.074,                    !- Back Reflectance 271
    1.655,                    !- Wavelength 272
    0.878,                    !- Transmittance 272
    0.074,                    !- Front Reflectance 272
    0.074,                    !- Back Reflectance 272
    1.66,                     !- Wavelength 273
    0.878,                    !- Transmittance 273
    0.074,                    !- Front Reflectance 273
    0.074,                    !- Back Reflectance 273
    1.665,                    !- Wavelength 274
    0.878,                    !- Transmittance 274
    0.074,                    !- Front Reflectance 274
    0.074,                    !- Back Reflectance 274
    1.67,                     !- Wavelength 275
    0.878,                    !- Transmittance 275
    0.074,                    !- Front Reflectance 275
    0.074,                    !- Back Reflectance 275
    1.675,                    !- Wavelength 276
    0.878,                    !- Transmittance 276
    0.074,                    !- Front Reflectance 276
    0.074,                    !- Back Reflectance 276
    1.68,                     !- Wavelength 277
    0.878,                    !- Transmittance 277
    0.074,                    !- Front Reflectance 277
    0.074,                    !- Back Reflectance 277
    1.685,                    !- Wavelength 278
    0.878,                    !- Transmittance 278
    0.074,                    !- Front Reflectance 278
    0.074,                    !- Back Reflectance 278
    1.69,                     !- Wavelength 279
    0.878,                    !- Transmittance 279
    0.074,                    !- Front Reflectance 279
    0.074,                    !- Back Reflectance 279
    1.695,                    !- Wavelength 280
    0.878,                    !- Transmittance 280
    0.074,                    !- Front Reflectance 280
    0.074,                    !- Back Reflectance 280
    1.7,                      !- Wavelength 281
    0.878,                    !- Transmittance 281
    0.074,                    !- Front Reflectance 281
    0.074,                    !- Back Reflectance 281
    1.705,                    !- Wavelength 282
    0.878,                    !- Transmittance 282
    0.074,                    !- Front Reflectance 282
    0.074,                    !- Back Reflectance 282
    1.71,                     !- Wavelength 283
    0.878,                    !- Transmittance 283
    0.074,                    !- Front Reflectance 283
    0.074,                    !- Back Reflectance 283
    1.715,                    !- Wavelength 284
    0.878,                    !- Transmittance 284
    0.074,                    !- Front Reflectance 284
    0.074,                    !- Back Reflectance 284
    1.72,                     !- Wavelength 285
    0.878,                    !- Transmittance 285
    0.074,                    !- Front Reflectance 285
    0.074,                    !- Back Reflectance 285
    1.725,                    !- Wavelength 286
    0.878,                    !- Transmittance 286
    0.074,                    !- Front Reflectance 286
    0.074,                    !- Back Reflectance 286
    1.73,                     !- Wavelength 287
    0.877,                    !- Transmittance 287
    0.074,                    !- Front Reflectance 287
    0.074,                    !- Back Reflectance 287
    1.735,                    !- Wavelength 288
    0.877,                    !- Transmittance 288
    0.074,                    !- Front Reflectance 288
    0.074,                    !- Back Reflectance 288
    1.74,                     !- Wavelength 289
    0.877,                    !- Transmittance 289
    0.074,                    !- Front Reflectance 289
    0.074,                    !- Back Reflectance 289
    1.745,                    !- Wavelength 290
    0.877,                    !- Transmittance 290
    0.074,                    !- Front Reflectance 290
    0.074,                    !- Back Reflectance 290
    1.75,                     !- Wavelength 291
    0.877,                    !- Transmittance 291
    0.074,                    !- Front Reflectance 291
    0.074,                    !- Back Reflectance 291
    1.755,                    !- Wavelength 292
    0.877,                    !- Transmittance 292
    0.074,                    !- Front Reflectance 292
    0.074,                    !- Back Reflectance 292
    1.76,                     !- Wavelength 293
    0.877,                    !- Transmittance 293
    0.074,                    !- Front Reflectance 293
    0.074,                    !- Back Reflectance 293
    1.765,                    !- Wavelength 294
    0.877,                    !- Transmittance 294
    0.074,                    !- Front Reflectance 294
    0.074,                    !- Back Reflectance 294
    1.77,                     !- Wavelength 295
    0.876,                    !- Transmittance 295
    0.073,                    !- Front Reflectance 295
    0.073,                    !- Back Reflectance 295
    1.775,                    !- Wavelength 296
    0.876,                    !- Transmittance 296
    0.073,                    !- Front Reflectance 296
    0.073,                    !- Back Reflectance 296
    1.78,                     !- Wavelength 297
    0.876,                    !- Transmittance 297
    0.073,                    !- Front Reflectance 297
    0.073,                    !- Back Reflectance 297
    1.785,                    !- Wavelength 298
    0.876,                    !- Transmittance 298
    0.073,                    !- Front Reflectance 298
    0.073,                    !- Back Reflectance 298
    1.79,                     !- Wavelength 299
    0.876,                    !- Transmittance 299
    0.073,                    !- Front Reflectance 299
    0.073,                    !- Back Reflectance 299
    1.795,                    !- Wavelength 300
    0.875,                    !- Transmittance 300
    0.073,                    !- Front Reflectance 300
    0.073,                    !- Back Reflectance 300
    1.8,                      !- Wavelength 301
    0.875,                    !- Transmittance 301
    0.073,                    !- Front Reflectance 301
    0.073,                    !- Back Reflectance 301
    1.805,                    !- Wavelength 302
    0.875,                    !- Transmittance 302
    0.073,                    !- Front Reflectance 302
    0.073,                    !- Back Reflectance 302
    1.81,                     !- Wavelength 303
    0.875,                    !- Transmittance 303
    0.073,                    !- Front Reflectance 303
    0.073,                    !- Back Reflectance 303
    1.815,                    !- Wavelength 304
    0.875,                    !- Transmittance 304
    0.073,                    !- Front Reflectance 304
    0.073,                    !- Back Reflectance 304
    1.82,                     !- Wavelength 305
    0.875,                    !- Transmittance 305
    0.073,                    !- Front Reflectance 305
    0.073,                    !- Back Reflectance 305
    1.825,                    !- Wavelength 306
    0.875,                    !- Transmittance 306
    0.073,                    !- Front Reflectance 306
    0.073,                    !- Back Reflectance 306
    1.83,                     !- Wavelength 307
    0.874,                    !- Transmittance 307
    0.073,                    !- Front Reflectance 307
    0.073,                    !- Back Reflectance 307
    1.835,                    !- Wavelength 308
    0.874,                    !- Transmittance 308
    0.073,                    !- Front Reflectance 308
    0.073,                    !- Back Reflectance 308
    1.84,                     !- Wavelength 309
    0.874,                    !- Transmittance 309
    0.073,                    !- Front Reflectance 309
    0.073,                    !- Back Reflectance 309
    1.845,                    !- Wavelength 310
    0.874,                    !- Transmittance 310
    0.073,                    !- Front Reflectance 310
    0.073,                    !- Back Reflectance 310
    1.85,                     !- Wavelength 311
    0.874,                    !- Transmittance 311
    0.073,                    !- Front Reflectance 311
    0.073,                    !- Back Reflectance 311
    1.855,                    !- Wavelength 312
    0.874,                    !- Transmittance 312
    0.073,                    !- Front Reflectance 312
    0.073,                    !- Back Reflectance 312
    1.86,                     !- Wavelength 313
    0.874,                    !- Transmittance 313
    0.073,                    !- Front Reflectance 313
    0.073,                    !- Back Reflectance 313
    1.865,                    !- Wavelength 314
    0.874,                    !- Transmittance 314
    0.073,                    !- Front Reflectance 314
    0.073,                    !- Back Reflectance 314
    1.87,                     !- Wavelength 315
    0.873,                    !- Transmittance 315
    0.073,                    !- Front Reflectance 315
    0.073,                    !- Back Reflectance 315
    1.875,                    !- Wavelength 316
    0.873,                    !- Transmittance 316
    0.073,                    !- Front Reflectance 316
    0.073,                    !- Back Reflectance 316
    1.88,                     !- Wavelength 317
    0.873,                    !- Transmittance 317
    0.073,                    !- Front Reflectance 317
    0.073,                    !- Back Reflectance 317
    1.885,                    !- Wavelength 318
    0.873,                    !- Transmittance 318
    0.073,                    !- Front Reflectance 318
    0.073,                    !- Back Reflectance 318
    1.89,                     !- Wavelength 319
    0.873,                    !- Transmittance 319
    0.073,                    !- Front Reflectance 319
    0.073,                    !- Back Reflectance 319
    1.895,                    !- Wavelength 320
    0.873,                    !- Transmittance 320
    0.073,                    !- Front Reflectance 320
    0.073,                    !- Back Reflectance 320
    1.9,                      !- Wavelength 321
    0.873,                    !- Transmittance 321
    0.073,                    !- Front Reflectance 321
    0.073,                    !- Back Reflectance 321
    1.905,                    !- Wavelength 322
    0.873,                    !- Transmittance 322
    0.073,                    !- Front Reflectance 322
    0.073,                    !- Back Reflectance 322
    1.91,                     !- Wavelength 323
    0.873,                    !- Transmittance 323
    0.073,                    !- Front Reflectance 323
    0.073,                    !- Back Reflectance 323
    1.915,                    !- Wavelength 324
    0.873,                    !- Transmittance 324
    0.073,                    !- Front Reflectance 324
    0.073,                    !- Back Reflectance 324
    1.92,                     !- Wavelength 325
    0.872,                    !- Transmittance 325
    0.073,                    !- Front Reflectance 325
    0.073,                    !- Back Reflectance 325
    1.925,                    !- Wavelength 326
    0.872,                    !- Transmittance 326
    0.073,                    !- Front Reflectance 326
    0.073,                    !- Back Reflectance 326
    1.93,                     !- Wavelength 327
    0.872,                    !- Transmittance 327
    0.073,                    !- Front Reflectance 327
    0.073,                    !- Back Reflectance 327
    1.935,                    !- Wavelength 328
    0.872,                    !- Transmittance 328
    0.073,                    !- Front Reflectance 328
    0.073,                    !- Back Reflectance 328
    1.94,                     !- Wavelength 329
    0.872,                    !- Transmittance 329
    0.073,                    !- Front Reflectance 329
    0.073,                    !- Back Reflectance 329
    1.945,                    !- Wavelength 330
    0.872,                    !- Transmittance 330
    0.073,                    !- Front Reflectance 330
    0.073,                    !- Back Reflectance 330
    1.95,                     !- Wavelength 331
    0.872,                    !- Transmittance 331
    0.073,                    !- Front Reflectance 331
    0.073,                    !- Back Reflectance 331
    1.955,                    !- Wavelength 332
    0.872,                    !- Transmittance 332
    0.073,                    !- Front Reflectance 332
    0.073,                    !- Back Reflectance 332
    1.96,                     !- Wavelength 333
    0.871,                    !- Transmittance 333
    0.073,                    !- Front Reflectance 333
    0.073,                    !- Back Reflectance 333
    1.965,                    !- Wavelength 334
    0.871,                    !- Transmittance 334
    0.073,                    !- Front Reflectance 334
    0.073,                    !- Back Reflectance 334
    1.97,                     !- Wavelength 335
    0.871,                    !- Transmittance 335
    0.073,                    !- Front Reflectance 335
    0.073,                    !- Back Reflectance 335
    1.975,                    !- Wavelength 336
    0.871,                    !- Transmittance 336
    0.073,                    !- Front Reflectance 336
    0.073,                    !- Back Reflectance 336
    1.98,                     !- Wavelength 337
    0.871,                    !- Transmittance 337
    0.073,                    !- Front Reflectance 337
    0.073,                    !- Back Reflectance 337
    1.985,                    !- Wavelength 338
    0.871,                    !- Transmittance 338
    0.072,                    !- Front Reflectance 338
    0.072,                    !- Back Reflectance 338
    1.99,                     !- Wavelength 339
    0.87,                     !- Transmittance 339
    0.072,                    !- Front Reflectance 339
    0.072,                    !- Back Reflectance 339
    1.995,                    !- Wavelength 340
    0.87,                     !- Transmittance 340
    0.072,                    !- Front Reflectance 340
    0.072,                    !- Back Reflectance 340
    2,                        !- Wavelength 341
    0.87,                     !- Transmittance 341
    0.072,                    !- Front Reflectance 341
    0.072,                    !- Back Reflectance 341
    2.005,                    !- Wavelength 342
    0.87,                     !- Transmittance 342
    0.072,                    !- Front Reflectance 342
    0.072,                    !- Back Reflectance 342
    2.01,                     !- Wavelength 343
    0.87,                     !- Transmittance 343
    0.072,                    !- Front Reflectance 343
    0.072,                    !- Back Reflectance 343
    2.015,                    !- Wavelength 344
    0.87,                     !- Transmittance 344
    0.072,                    !- Front Reflectance 344
    0.072,                    !- Back Reflectance 344
    2.02,                     !- Wavelength 345
    0.87,                     !- Transmittance 345
    0.072,                    !- Front Reflectance 345
    0.072,                    !- Back Reflectance 345
    2.025,                    !- Wavelength 346
    0.87,                     !- Transmittance 346
    0.072,                    !- Front Reflectance 346
    0.072,                    !- Back Reflectance 346
    2.03,                     !- Wavelength 347
    0.87,                     !- Transmittance 347
    0.072,                    !- Front Reflectance 347
    0.072,                    !- Back Reflectance 347
    2.035,                    !- Wavelength 348
    0.87,                     !- Transmittance 348
    0.072,                    !- Front Reflectance 348
    0.072,                    !- Back Reflectance 348
    2.04,                     !- Wavelength 349
    0.87,                     !- Transmittance 349
    0.072,                    !- Front Reflectance 349
    0.072,                    !- Back Reflectance 349
    2.045,                    !- Wavelength 350
    0.87,                     !- Transmittance 350
    0.072,                    !- Front Reflectance 350
    0.072,                    !- Back Reflectance 350
    2.05,                     !- Wavelength 351
    0.87,                     !- Transmittance 351
    0.072,                    !- Front Reflectance 351
    0.072,                    !- Back Reflectance 351
    2.055,                    !- Wavelength 352
    0.87,                     !- Transmittance 352
    0.072,                    !- Front Reflectance 352
    0.072,                    !- Back Reflectance 352
    2.06,                     !- Wavelength 353
    0.87,                     !- Transmittance 353
    0.072,                    !- Front Reflectance 353
    0.072,                    !- Back Reflectance 353
    2.065,                    !- Wavelength 354
    0.87,                     !- Transmittance 354
    0.072,                    !- Front Reflectance 354
    0.072,                    !- Back Reflectance 354
    2.07,                     !- Wavelength 355
    0.869,                    !- Transmittance 355
    0.072,                    !- Front Reflectance 355
    0.072,                    !- Back Reflectance 355
    2.075,                    !- Wavelength 356
    0.869,                    !- Transmittance 356
    0.072,                    !- Front Reflectance 356
    0.072,                    !- Back Reflectance 356
    2.08,                     !- Wavelength 357
    0.869,                    !- Transmittance 357
    0.072,                    !- Front Reflectance 357
    0.072,                    !- Back Reflectance 357
    2.085,                    !- Wavelength 358
    0.869,                    !- Transmittance 358
    0.072,                    !- Front Reflectance 358
    0.072,                    !- Back Reflectance 358
    2.09,                     !- Wavelength 359
    0.869,                    !- Transmittance 359
    0.072,                    !- Front Reflectance 359
    0.072,                    !- Back Reflectance 359
    2.095,                    !- Wavelength 360
    0.869,                    !- Transmittance 360
    0.072,                    !- Front Reflectance 360
    0.072,                    !- Back Reflectance 360
    2.1,                      !- Wavelength 361
    0.869,                    !- Transmittance 361
    0.072,                    !- Front Reflectance 361
    0.072,                    !- Back Reflectance 361
    2.105,                    !- Wavelength 362
    0.868,                    !- Transmittance 362
    0.072,                    !- Front Reflectance 362
    0.072,                    !- Back Reflectance 362
    2.11,                     !- Wavelength 363
    0.868,                    !- Transmittance 363
    0.072,                    !- Front Reflectance 363
    0.072,                    !- Back Reflectance 363
    2.115,                    !- Wavelength 364
    0.868,                    !- Transmittance 364
    0.072,                    !- Front Reflectance 364
    0.072,                    !- Back Reflectance 364
    2.12,                     !- Wavelength 365
    0.867,                    !- Transmittance 365
    0.072,                    !- Front Reflectance 365
    0.072,                    !- Back Reflectance 365
    2.125,                    !- Wavelength 366
    0.867,                    !- Transmittance 366
    0.072,                    !- Front Reflectance 366
    0.072,                    !- Back Reflectance 366
    2.13,                     !- Wavelength 367
    0.867,                    !- Transmittance 367
    0.072,                    !- Front Reflectance 367
    0.072,                    !- Back Reflectance 367
    2.135,                    !- Wavelength 368
    0.866,                    !- Transmittance 368
    0.072,                    !- Front Reflectance 368
    0.072,                    !- Back Reflectance 368
    2.14,                     !- Wavelength 369
    0.866,                    !- Transmittance 369
    0.072,                    !- Front Reflectance 369
    0.072,                    !- Back Reflectance 369
    2.145,                    !- Wavelength 370
    0.866,                    !- Transmittance 370
    0.072,                    !- Front Reflectance 370
    0.072,                    !- Back Reflectance 370
    2.15,                     !- Wavelength 371
    0.866,                    !- Transmittance 371
    0.072,                    !- Front Reflectance 371
    0.072,                    !- Back Reflectance 371
    2.155,                    !- Wavelength 372
    0.864,                    !- Transmittance 372
    0.072,                    !- Front Reflectance 372
    0.072,                    !- Back Reflectance 372
    2.16,                     !- Wavelength 373
    0.863,                    !- Transmittance 373
    0.071,                    !- Front Reflectance 373
    0.071,                    !- Back Reflectance 373
    2.165,                    !- Wavelength 374
    0.861,                    !- Transmittance 374
    0.071,                    !- Front Reflectance 374
    0.071,                    !- Back Reflectance 374
    2.17,                     !- Wavelength 375
    0.86,                     !- Transmittance 375
    0.071,                    !- Front Reflectance 375
    0.071,                    !- Back Reflectance 375
    2.175,                    !- Wavelength 376
    0.858,                    !- Transmittance 376
    0.071,                    !- Front Reflectance 376
    0.071,                    !- Back Reflectance 376
    2.18,                     !- Wavelength 377
    0.857,                    !- Transmittance 377
    0.071,                    !- Front Reflectance 377
    0.071,                    !- Back Reflectance 377
    2.185,                    !- Wavelength 378
    0.855,                    !- Transmittance 378
    0.071,                    !- Front Reflectance 378
    0.071,                    !- Back Reflectance 378
    2.19,                     !- Wavelength 379
    0.854,                    !- Transmittance 379
    0.071,                    !- Front Reflectance 379
    0.071,                    !- Back Reflectance 379
    2.195,                    !- Wavelength 380
    0.852,                    !- Transmittance 380
    0.071,                    !- Front Reflectance 380
    0.071,                    !- Back Reflectance 380
    2.2,                      !- Wavelength 381
    0.851,                    !- Transmittance 381
    0.071,                    !- Front Reflectance 381
    0.071,                    !- Back Reflectance 381
    2.205,                    !- Wavelength 382
    0.85,                     !- Transmittance 382
    0.07,                     !- Front Reflectance 382
    0.07,                     !- Back Reflectance 382
    2.21,                     !- Wavelength 383
    0.85,                     !- Transmittance 383
    0.07,                     !- Front Reflectance 383
    0.07,                     !- Back Reflectance 383
    2.215,                    !- Wavelength 384
    0.849,                    !- Transmittance 384
    0.07,                     !- Front Reflectance 384
    0.07,                     !- Back Reflectance 384
    2.22,                     !- Wavelength 385
    0.849,                    !- Transmittance 385
    0.07,                     !- Front Reflectance 385
    0.07,                     !- Back Reflectance 385
    2.225,                    !- Wavelength 386
    0.848,                    !- Transmittance 386
    0.07,                     !- Front Reflectance 386
    0.07,                     !- Back Reflectance 386
    2.23,                     !- Wavelength 387
    0.848,                    !- Transmittance 387
    0.07,                     !- Front Reflectance 387
    0.07,                     !- Back Reflectance 387
    2.235,                    !- Wavelength 388
    0.847,                    !- Transmittance 388
    0.07,                     !- Front Reflectance 388
    0.07,                     !- Back Reflectance 388
    2.24,                     !- Wavelength 389
    0.847,                    !- Transmittance 389
    0.07,                     !- Front Reflectance 389
    0.07,                     !- Back Reflectance 389
    2.245,                    !- Wavelength 390
    0.846,                    !- Transmittance 390
    0.07,                     !- Front Reflectance 390
    0.07,                     !- Back Reflectance 390
    2.25,                     !- Wavelength 391
    0.846,                    !- Transmittance 391
    0.07,                     !- Front Reflectance 391
    0.07,                     !- Back Reflectance 391
    2.255,                    !- Wavelength 392
    0.846,                    !- Transmittance 392
    0.07,                     !- Front Reflectance 392
    0.07,                     !- Back Reflectance 392
    2.26,                     !- Wavelength 393
    0.847,                    !- Transmittance 393
    0.07,                     !- Front Reflectance 393
    0.07,                     !- Back Reflectance 393
    2.265,                    !- Wavelength 394
    0.847,                    !- Transmittance 394
    0.07,                     !- Front Reflectance 394
    0.07,                     !- Back Reflectance 394
    2.27,                     !- Wavelength 395
    0.848,                    !- Transmittance 395
    0.07,                     !- Front Reflectance 395
    0.07,                     !- Back Reflectance 395
    2.275,                    !- Wavelength 396
    0.849,                    !- Transmittance 396
    0.07,                     !- Front Reflectance 396
    0.07,                     !- Back Reflectance 396
    2.28,                     !- Wavelength 397
    0.849,                    !- Transmittance 397
    0.07,                     !- Front Reflectance 397
    0.07,                     !- Back Reflectance 397
    2.285,                    !- Wavelength 398
    0.85,                     !- Transmittance 398
    0.07,                     !- Front Reflectance 398
    0.07,                     !- Back Reflectance 398
    2.29,                     !- Wavelength 399
    0.85,                     !- Transmittance 399
    0.07,                     !- Front Reflectance 399
    0.07,                     !- Back Reflectance 399
    2.295,                    !- Wavelength 400
    0.851,                    !- Transmittance 400
    0.07,                     !- Front Reflectance 400
    0.07,                     !- Back Reflectance 400
    2.3,                      !- Wavelength 401
    0.851,                    !- Transmittance 401
    0.07,                     !- Front Reflectance 401
    0.07,                     !- Back Reflectance 401
    2.305,                    !- Wavelength 402
    0.852,                    !- Transmittance 402
    0.07,                     !- Front Reflectance 402
    0.07,                     !- Back Reflectance 402
    2.31,                     !- Wavelength 403
    0.852,                    !- Transmittance 403
    0.07,                     !- Front Reflectance 403
    0.07,                     !- Back Reflectance 403
    2.315,                    !- Wavelength 404
    0.852,                    !- Transmittance 404
    0.07,                     !- Front Reflectance 404
    0.07,                     !- Back Reflectance 404
    2.32,                     !- Wavelength 405
    0.852,                    !- Transmittance 405
    0.07,                     !- Front Reflectance 405
    0.07,                     !- Back Reflectance 405
    2.325,                    !- Wavelength 406
    0.852,                    !- Transmittance 406
    0.07,                     !- Front Reflectance 406
    0.07,                     !- Back Reflectance 406
    2.33,                     !- Wavelength 407
    0.853,                    !- Transmittance 407
    0.07,                     !- Front Reflectance 407
    0.07,                     !- Back Reflectance 407
    2.335,                    !- Wavelength 408
    0.853,                    !- Transmittance 408
    0.07,                     !- Front Reflectance 408
    0.07,                     !- Back Reflectance 408
    2.34,                     !- Wavelength 409
    0.853,                    !- Transmittance 409
    0.07,                     !- Front Reflectance 409
    0.07,                     !- Back Reflectance 409
    2.345,                    !- Wavelength 410
    0.853,                    !- Transmittance 410
    0.07,                     !- Front Reflectance 410
    0.07,                     !- Back Reflectance 410
    2.35,                     !- Wavelength 411
    0.853,                    !- Transmittance 411
    0.07,                     !- Front Reflectance 411
    0.07,                     !- Back Reflectance 411
    2.355,                    !- Wavelength 412
    0.853,                    !- Transmittance 412
    0.07,                     !- Front Reflectance 412
    0.07,                     !- Back Reflectance 412
    2.36,                     !- Wavelength 413
    0.853,                    !- Transmittance 413
    0.07,                     !- Front Reflectance 413
    0.07,                     !- Back Reflectance 413
    2.365,                    !- Wavelength 414
    0.852,                    !- Transmittance 414
    0.07,                     !- Front Reflectance 414
    0.07,                     !- Back Reflectance 414
    2.37,                     !- Wavelength 415
    0.852,                    !- Transmittance 415
    0.07,                     !- Front Reflectance 415
    0.07,                     !- Back Reflectance 415
    2.375,                    !- Wavelength 416
    0.852,                    !- Transmittance 416
    0.07,                     !- Front Reflectance 416
    0.07,                     !- Back Reflectance 416
    2.38,                     !- Wavelength 417
    0.851,                    !- Transmittance 417
    0.07,                     !- Front Reflectance 417
    0.07,                     !- Back Reflectance 417
    2.385,                    !- Wavelength 418
    0.851,                    !- Transmittance 418
    0.07,                     !- Front Reflectance 418
    0.07,                     !- Back Reflectance 418
    2.39,                     !- Wavelength 419
    0.851,                    !- Transmittance 419
    0.07,                     !- Front Reflectance 419
    0.07,                     !- Back Reflectance 419
    2.395,                    !- Wavelength 420
    0.85,                     !- Transmittance 420
    0.07,                     !- Front Reflectance 420
    0.07,                     !- Back Reflectance 420
    2.4,                      !- Wavelength 421
    0.85,                     !- Transmittance 421
    0.07,                     !- Front Reflectance 421
    0.07,                     !- Back Reflectance 421
    2.405,                    !- Wavelength 422
    0.849,                    !- Transmittance 422
    0.07,                     !- Front Reflectance 422
    0.07,                     !- Back Reflectance 422
    2.41,                     !- Wavelength 423
    0.848,                    !- Transmittance 423
    0.07,                     !- Front Reflectance 423
    0.07,                     !- Back Reflectance 423
    2.415,                    !- Wavelength 424
    0.848,                    !- Transmittance 424
    0.07,                     !- Front Reflectance 424
    0.07,                     !- Back Reflectance 424
    2.42,                     !- Wavelength 425
    0.847,                    !- Transmittance 425
    0.07,                     !- Front Reflectance 425
    0.07,                     !- Back Reflectance 425
    2.425,                    !- Wavelength 426
    0.846,                    !- Transmittance 426
    0.07,                     !- Front Reflectance 426
    0.07,                     !- Back Reflectance 426
    2.43,                     !- Wavelength 427
    0.845,                    !- Transmittance 427
    0.07,                     !- Front Reflectance 427
    0.07,                     !- Back Reflectance 427
    2.435,                    !- Wavelength 428
    0.844,                    !- Transmittance 428
    0.07,                     !- Front Reflectance 428
    0.07,                     !- Back Reflectance 428
    2.44,                     !- Wavelength 429
    0.844,                    !- Transmittance 429
    0.069,                    !- Front Reflectance 429
    0.069,                    !- Back Reflectance 429
    2.445,                    !- Wavelength 430
    0.843,                    !- Transmittance 430
    0.069,                    !- Front Reflectance 430
    0.069,                    !- Back Reflectance 430
    2.45,                     !- Wavelength 431
    0.842,                    !- Transmittance 431
    0.069,                    !- Front Reflectance 431
    0.069,                    !- Back Reflectance 431
    2.455,                    !- Wavelength 432
    0.841,                    !- Transmittance 432
    0.069,                    !- Front Reflectance 432
    0.069,                    !- Back Reflectance 432
    2.46,                     !- Wavelength 433
    0.84,                     !- Transmittance 433
    0.069,                    !- Front Reflectance 433
    0.069,                    !- Back Reflectance 433
    2.465,                    !- Wavelength 434
    0.839,                    !- Transmittance 434
    0.069,                    !- Front Reflectance 434
    0.069,                    !- Back Reflectance 434
    2.47,                     !- Wavelength 435
    0.838,                    !- Transmittance 435
    0.069,                    !- Front Reflectance 435
    0.069,                    !- Back Reflectance 435
    2.475,                    !- Wavelength 436
    0.837,                    !- Transmittance 436
    0.069,                    !- Front Reflectance 436
    0.069,                    !- Back Reflectance 436
    2.48,                     !- Wavelength 437
    0.836,                    !- Transmittance 437
    0.069,                    !- Front Reflectance 437
    0.069,                    !- Back Reflectance 437
    2.485,                    !- Wavelength 438
    0.835,                    !- Transmittance 438
    0.069,                    !- Front Reflectance 438
    0.069,                    !- Back Reflectance 438
    2.49,                     !- Wavelength 439
    0.834,                    !- Transmittance 439
    0.069,                    !- Front Reflectance 439
    0.069,                    !- Back Reflectance 439
    2.495,                    !- Wavelength 440
    0.833,                    !- Transmittance 440
    0.069,                    !- Front Reflectance 440
    0.069,                    !- Back Reflectance 440
    2.5,                      !- Wavelength 441
    0.832,                    !- Transmittance 441
    0.069,                    !- Front Reflectance 441
    0.069;                    !- Back Reflectance 441

Construction,
    ROOF-1,                   !- Name
    RG01,                     !- Outside Layer
    BR01,                     !- Layer 2
    IN46,                     !- Layer 3
    WD01;                     !- Layer 4

Construction,
    WALL-11,                  !- Name
    WD01,                     !- Outside Layer
    PW03,                     !- Layer 2
    IN02,                     !- Layer 3
    GP01;                     !- Layer 4

Construction,
    CLNG-11,                  !- Name
    u-0.66,                   !- Outside Layer
    u-0.66,                   !- Layer 2
    u-0.66,                   !- Layer 3
    u-0.66;                   !- Layer 4

Construction,
    FLOOR-SLAB-11,            !- Name
    u-0.66,                   !- Outside Layer
    u-0.66,                   !- Layer 2
    u-0.66,                   !- Layer 3
    u-0.66;                   !- Layer 4

Construction,
    INT-WALL-1,               !- Name
    GP02,                     !- Outside Layer
    AL21,                     !- Layer 2
    GP02;                     !- Layer 3

Construction,
    Dbl Clr 3mm/13mm Air,     !- Name
    CLEAR 3MM,                !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 3MM;                !- Layer 3

Construction,
    Sgl Grey 3mm,             !- Name
    GREY 3MM;                 !- Outside Layer

Construction,
    AGC TRIPLE,               !- Name
    4 mm Planibel Low-e back_e,    !- Outside Layer
    22ARGON,                  !- Layer 2
    4 mm Planibel Clearlite,    !- Layer 3
    16ARGON,                  !- Layer 4
    4 mm Planibel Low-e front_e;    !- Layer 5

Construction,
    AGC TRIPLE_SHADING,       !- Name
    4 mm Planibel Low-e back_e,    !- Outside Layer
    22ARGON,                  !- Layer 2
    4 mm Planibel Clearlite,    !- Layer 3
    16ARGON,                  !- Layer 4
    4 mm Planibel Low-e front_e,    !- Layer 5
    Shade_1;                  !- Layer 6

Construction,
    CLNG-1,                   !- Name
    MAT-CLNG-1,               !- Outside Layer
    HW CONCRETE;              !- Layer 2

Construction,
    FLOOR-SLAB-12,            !- Name
    CC03,                     !- Outside Layer
    HW CONCRETE;              !- Layer 2

Construction,
    WALL-1,                   !- Name
    WD01,                     !- Outside Layer
    HW CONCRETE,              !- Layer 2
    HW CONCRETE,              !- Layer 3
    GP01;                     !- Layer 4

Construction,
    FLOOR-SLAB-1,             !- Name
    CC03,                     !- Outside Layer
    HW CONCRETE;              !- Layer 2

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    PLENUM-1,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    0.609600067,              !- Ceiling Height
    283.2;                    !- Volume

Zone,
    Perimeter_ZN_1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    239.247360229;            !- Volume

Zone,
    Perimeter_ZN_2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    103.311355591;            !- Volume

Zone,
    Perimeter_ZN_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    239.247360229;            !- Volume

Zone,
    Perimeter_ZN_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    103.311355591;            !- Volume

Zone,
    Core_ZN,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    2.438400269,              !- Ceiling Height
    447.682556152;            !- Volume

ZoneList,
    ALL,                      !- Name
    Perimeter_ZN_1,           !- Zone 1 Name
    Perimeter_ZN_2,           !- Zone 2 Name
    Perimeter_ZN_3,           !- Zone 3 Name
    Perimeter_ZN_4,           !- Zone 4 Name
    Core_ZN;                  !- Zone 5 Name

ZoneList,
    ALL_ext,                  !- Name
    Perimeter_ZN_1,           !- Zone 1 Name
    Perimeter_ZN_2,           !- Zone 2 Name
    Perimeter_ZN_3,           !- Zone 3 Name
    Perimeter_ZN_4;           !- Zone 4 Name

BuildingSurface:Detailed,
    WALL-1PF,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL-1PR,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL-1PB,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    WALL-1PL,                 !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TOP-1,                    !- Name
    ROOF,                     !- Surface Type
    ROOF-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C1-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C1-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C2-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C2-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C3-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C3-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C4-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C4-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C5-1P,                    !- Name
    FLOOR,                    !- Surface Type
    CLNG-1,                   !- Construction Name
    PLENUM-1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C5-1,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FRONT-1,                  !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C1-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C1-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F1-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB12,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB21,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB14,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB41,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB15,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB51,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RIGHT-1,                  !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C2-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C2-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F2-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB21,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB12,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB23,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB32,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB25,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB52,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BACK-1,                   !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C3-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C3-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F3-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB32,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB23,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB34,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB43,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB35,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB53,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    LEFT-1,                   !- Name
    WALL,                     !- Surface Type
    WALL-1,                   !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.5,                      !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C4-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C4-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F4-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB41,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB14,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB43,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB34,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB45,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB54,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C5-1,                     !- Name
    CEILING,                  !- Surface Type
    CLNG-1,                   !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C5-1P,                    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    2.4,                      !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    2.4,                      !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F5-1,                     !- Name
    FLOOR,                    !- Surface Type
    FLOOR-SLAB-1,             !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB51,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB15,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB52,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB25,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.8,                     !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.8,                     !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB53,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB35,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.8,                     !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    26.8,                     !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    11.6,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    11.6,                     !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    SB54,                     !- Name
    WALL,                     !- Surface Type
    INT-WALL-1,               !- Construction Name
    Core_ZN,                  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    SB45,                     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7,                      !- Vertex 1 Xcoordinate
    11.6,                     !- Vertex 1 Ycoordinate
    2.4,                      !- Vertex 1 Zcoordinate
    3.7,                      !- Vertex 2 Xcoordinate
    11.6,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.7,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.7,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    2.4;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SPACE-1,                  !- Name
    WINDOW,                   !- Surface Type
    AGC TRIPLE,               !- Construction Name
    FRONT-1,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    16.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    16.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DF-1,                     !- Name
    GLASSDOOR,                !- Surface Type
    Sgl Grey 3mm,             !- Construction Name
    FRONT-1,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    21.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SPACE-2,                  !- Name
    WINDOW,                   !- Surface Type
    AGC TRIPLE,               !- Construction Name
    RIGHT-1,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    30.5,                     !- Vertex 1 Xcoordinate
    3.8,                      !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    30.5,                     !- Vertex 2 Xcoordinate
    3.8,                      !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    30.5,                     !- Vertex 3 Xcoordinate
    11.4,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    30.5,                     !- Vertex 4 Xcoordinate
    11.4,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SPACE-3,                  !- Name
    WINDOW,                   !- Surface Type
    AGC TRIPLE,               !- Construction Name
    BACK-1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.4,                     !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    27.4,                     !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    13.7,                     !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    13.7,                     !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    DB-1,                     !- Name
    GLASSDOOR,                !- Surface Type
    Sgl Grey 3mm,             !- Construction Name
    BACK-1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.1,                      !- Vertex 1 Xcoordinate
    15.2,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    9.1,                      !- Vertex 2 Xcoordinate
    15.2,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7,                        !- Vertex 3 Xcoordinate
    15.2,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7,                        !- Vertex 4 Xcoordinate
    15.2,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    SPACE-4,                  !- Name
    WINDOW,                   !- Surface Type
    AGC TRIPLE,               !- Construction Name
    LEFT-1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    0.5,                      !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    11.4,                     !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    11.4,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.8,                      !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.8,                      !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

WindowShadingControl,
    SPACE11,                  !- Name
    Perimeter_ZN_1,           !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorShade,            !- Shading Type
    AGC TRIPLE_SHADING,       !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,    !- Shading Control Type
    ON,                       !- Schedule Name
    50,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    SPACE-1;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SPACE21,                  !- Name
    Perimeter_ZN_2,           !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorShade,            !- Shading Type
    AGC TRIPLE_SHADING,       !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,    !- Shading Control Type
    ON,                       !- Schedule Name
    50,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    SPACE-2;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SPACE31,                  !- Name
    Perimeter_ZN_3,           !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorShade,            !- Shading Type
    AGC TRIPLE_SHADING,       !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,    !- Shading Control Type
    ON,                       !- Schedule Name
    50,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    SPACE-3;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SPACE41,                  !- Name
    Perimeter_ZN_4,           !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorShade,            !- Shading Type
    AGC TRIPLE_SHADING,       !- Construction with Shading Name
    OffNightAndOnDayIfCoolingAndHighSolarOnWindow,    !- Shading Control Type
    ON,                       !- Schedule Name
    50,                       !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    SPACE-4;                  !- Fenestration Surface 1 Name

InternalMass,
    Core_ZN Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_ZN,                  !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    299.3148;                 !- Surface Area

InternalMass,
    Perimeter_ZN_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.6;                    !- Surface Area

InternalMass,
    Perimeter_ZN_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    226.9;                    !- Surface Area

InternalMass,
    Perimeter_ZN_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.6;                    !- Surface Area

Shading:Zone:Detailed,
    Main South Overhang,      !- Name
    FRONT-1,                  !- Base Surface Name
    ShadeTransSch,            !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    -1.3,                     !- Vertex 1 Ycoordinate
    2.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.2,                      !- Vertex 2 Zcoordinate
    19.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.2,                      !- Vertex 3 Zcoordinate
    19.8,                     !- Vertex 4 Xcoordinate
    -1.3,                     !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    South Door Overhang,      !- Name
    FRONT-1,                  !- Base Surface Name
    ShadeTransSch,            !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    -2,                       !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.6,                      !- Vertex 2 Zcoordinate
    24.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.6,                      !- Vertex 3 Zcoordinate
    24.1,                     !- Vertex 4 Xcoordinate
    -2,                       !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

People,
    Perimeter_ZN_1 People 1,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    P1,                       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    18.58,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch;             !- Activity Level Schedule Name

People,
    Perimeter_ZN_2 People 1,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    P2,                       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    18.58,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch;             !- Activity Level Schedule Name

People,
    Perimeter_ZN_3 People 1,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    P3,                       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    18.58,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch;             !- Activity Level Schedule Name

People,
    Perimeter_ZN_4 People 1,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    P4,                       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    18.58,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch;             !- Activity Level Schedule Name

People,
    Core_ZN People 1,         !- Name
    Core_ZN,                  !- Zone or ZoneList or Space or SpaceList Name
    P5,                       !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    18.58,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Activity Sch;             !- Activity Level Schedule Name

Lights,
    Perimeter_ZN_1_Lights,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    L1,                       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_2_Lights,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    L2,                       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_3_Lights,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    L3,                       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_4_Lights,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    L4,                       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_ZN_Lights,           !- Name
    Core_ZN,                  !- Zone or ZoneList or Space or SpaceList Name
    L5,                       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Perimeter_ZN_1_ElecEq,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList or Space or SpaceList Name
    E1,                       !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    0,                        !- Design Level
    0,                        !- Watts per Zone Floor Area
    200,                      !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Perimeter_ZN_2_ElecEq,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList or Space or SpaceList Name
    E2,                       !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    0,                        !- Design Level
    0,                        !- Watts per Zone Floor Area
    160,                      !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Perimeter_ZN_3_ElecEq,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList or Space or SpaceList Name
    E3,                       !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    0,                        !- Design Level
    0,                        !- Watts per Zone Floor Area
    160,                      !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Perimeter_ZN_4_ElecEq,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList or Space or SpaceList Name
    E4,                       !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    0,                        !- Design Level
    0,                        !- Watts per Zone Floor Area
    200,                      !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ElectricEquipment,
    Core_ZN_ElecEq,           !- Name
    Core_ZN,                  !- Zone or ZoneList or Space or SpaceList Name
    E5,                       !- Schedule Name
    Watts/Person,             !- Design Level Calculation Method
    0,                        !- Design Level
    0,                        !- Watts per Zone Floor Area
    200,                      !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0;                        !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1 Infil 1,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    ON,                       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2 Infil 1,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    ON,                       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3 Infil 1,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    ON,                       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4 Infil 1,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    ON,                       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Core_ZN Infil 1,          !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    ON,                       !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.36,                     !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,       !- Name
    PLENUM-1,                 !- Zone or ZoneList Name
    ON,                       !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.2237,                   !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Perimeter_ZN_1 Ventilation,    !- Name
    ALL,                      !- Zone or ZoneList Name
    ON,                       !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    5,                        !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    400,                      !- Fan Pressure Rise
    0.9,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    ,                         !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    1,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15;                       !- Minimum Outdoor Temperature

ZoneVentilation:WindandStackOpenArea,
    w1,                       !- Name
    Perimeter_ZN_1,           !- Zone Name
    16,                       !- Opening Area
    Win_1,                    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    210,                      !- Effective Angle
    0,                        !- Height Difference
    1,                        !- Discharge Coefficient for Opening
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    w2,                       !- Name
    Perimeter_ZN_2,           !- Zone Name
    9,                        !- Opening Area
    Win_2,                    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    120,                      !- Effective Angle
    0,                        !- Height Difference
    1,                        !- Discharge Coefficient for Opening
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    w3,                       !- Name
    Perimeter_ZN_3,           !- Zone Name
    16,                       !- Opening Area
    Win_3,                    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    30,                       !- Effective Angle
    0,                        !- Height Difference
    1,                        !- Discharge Coefficient for Opening
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    w4,                       !- Name
    Perimeter_ZN_4,           !- Zone Name
    9,                        !- Opening Area
    Win_4,                    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    300,                      !- Effective Angle
    0,                        !- Height Difference
    1,                        !- Discharge Coefficient for Opening
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Exterior Facade Lighting,    !- Name
    ON,                       !- Schedule Name
    2303,                     !- Design Level
    AstronomicalClock;        !- Control Option

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_2,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_3,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_4,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Core_ZN,          !- Name
    Flow/Person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_1,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_2,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_3,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Perimeter_ZN_4,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Core_ZN,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    8;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_1,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_2,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_3,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD Perimeter_ZN_4,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Core_ZN,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_ZN,          !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    SZ DSZAD Core_ZN,         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:System,
    Main Airloop,             !- AirLoop Name
    Total,                    !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    20,                       !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    25,                       !- Precool Design Temperature
    0.011,                    !- Precool Design Humidity Ratio
    12.6,                     !- Central Cooling Design Supply Air Temperature
    30,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.009,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.003,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    VAV;                      !- Central Cooling Capacity Control Method

ZoneControl:Thermostat,
    SPACE1 Thermostat,        !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    FOUR,                     !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    SPACE1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    SPACE2 Thermostat,        !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    FOUR,                     !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    SPACE2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    SPACE3 Thermostat,        !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    FOUR,                     !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    SPACE3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    SPACE4 Thermostat,        !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    FOUR,                     !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    SPACE4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    SPACE5 Thermostat,        !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    FOUR,                     !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    SPACE5 Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    SPACE1 Dual SP Control,    !- Name
    ZoneH1,                   !- Heating Setpoint Temperature Schedule Name
    ZoneC1;                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE2 Dual SP Control,    !- Name
    ZoneH2,                   !- Heating Setpoint Temperature Schedule Name
    ZoneC2;                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE3 Dual SP Control,    !- Name
    ZoneH3,                   !- Heating Setpoint Temperature Schedule Name
    ZoneC3;                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE4 Dual SP Control,    !- Name
    ZoneH4,                   !- Heating Setpoint Temperature Schedule Name
    ZoneC4;                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SPACE5 Dual SP Control,    !- Name
    ZoneH5,                   !- Heating Setpoint Temperature Schedule Name
    ZoneC5;                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Fixed_all,                !- Name
    Htg-SetP-Sch,             !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU1,                      !- Zone Terminal Unit Name
    Baseboard1,               !- Terminal Unit Availability Schedule
    TU1 Inlet Node,           !- Terminal Unit Air Inlet Node Name
    TU1 Outlet Node,          !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    autosize,                 !- No Load Outdoor Air Flow Rate
    Baseboard1,               !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,              !- Supply Air Fan Placement
    Fan:SystemModel,          !- Supply Air Fan Object Type
    TU1 VRF Supply Fan,       !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    TU1 OA Mixer,             !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    TU1 VRF DX Cooling Coil,    !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    TU1 VRF DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    ,                         !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Perimeter_ZN_1;           !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU2,                      !- Zone Terminal Unit Name
    Baseboard2,               !- Terminal Unit Availability Schedule
    TU2 Inlet Node,           !- Terminal Unit Air Inlet Node Name
    TU2 Outlet Node,          !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    autosize,                 !- No Load Outdoor Air Flow Rate
    Baseboard2,               !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,              !- Supply Air Fan Placement
    Fan:SystemModel,          !- Supply Air Fan Object Type
    TU2 VRF Supply Fan,       !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    TU2 OA Mixer,             !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    TU2 VRF DX Cooling Coil,    !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    TU2 VRF DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    ,                         !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Perimeter_ZN_2;           !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU4,                      !- Zone Terminal Unit Name
    Baseboard4,               !- Terminal Unit Availability Schedule
    TU4 Inlet Node,           !- Terminal Unit Air Inlet Node Name
    TU4 Outlet Node,          !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    autosize,                 !- No Load Outdoor Air Flow Rate
    Baseboard3,               !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,              !- Supply Air Fan Placement
    Fan:SystemModel,          !- Supply Air Fan Object Type
    TU4 VRF Supply Fan,       !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    TU4 OA Mixer,             !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    TU4 VRF DX Cooling Coil,    !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    TU4 VRF DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    ,                         !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Perimeter_ZN_3;           !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU3,                      !- Zone Terminal Unit Name
    Baseboard3,               !- Terminal Unit Availability Schedule
    TU3 Inlet Node,           !- Terminal Unit Air Inlet Node Name
    TU3 Outlet Node,          !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    autosize,                 !- No Load Outdoor Air Flow Rate
    Baseboard4,               !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,              !- Supply Air Fan Placement
    Fan:SystemModel,          !- Supply Air Fan Object Type
    TU3 VRF Supply Fan,       !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    TU3 OA Mixer,             !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    TU3 VRF DX Cooling Coil,    !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    TU3 VRF DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    ,                         !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Perimeter_ZN_4;           !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU5inAirloop,             !- Zone Terminal Unit Name
    ,                         !- Terminal Unit Availability Schedule
    Airloop Mixed Air Outlet,    !- Terminal Unit Air Inlet Node Name
    Airloop Fan Outlet Node,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    autosize,                 !- Cooling Outdoor Air Flow Rate
    autosize,                 !- Heating Outdoor Air Flow Rate
    autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,              !- Supply Air Fan Placement
    Fan:SystemModel,          !- Supply Air Fan Object Type
    TU5 VRF Supply Fan,       !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    TU5 OA Mixer,             !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    TU5 VRF DX Cooling Coil,    !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    TU5 VRF DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    ,                         !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    ,                         !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Core_ZN;                  !- Controlling Zone or Thermostat Location

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TU6inOASystem,            !- Zone Terminal Unit Name
    ,                         !- Terminal Unit Availability Schedule
    Airloop Outdoor Air Inlet,    !- Terminal Unit Air Inlet Node Name
    TU6 Outlet Node to Mixer,    !- Terminal Unit Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- No Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    autosize,                 !- No Heating Supply Air Flow Rate
    autosize,                 !- Cooling Outdoor Air Flow Rate
    autosize,                 !- Heating Outdoor Air Flow Rate
    autosize,                 !- No Load Outdoor Air Flow Rate
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    ,                         !- Supply Air Fan Placement
    ,                         !- Supply Air Fan Object Type
    ,                         !- Supply Air Fan Object Name
    ,                         !- Outside Air Mixer Object Type
    ,                         !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    TU6 OA VRF DX Cooling Coil,    !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    TU6 OA VRF DX Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20;                       !- Zone Terminal Unit Off Parasitic Electric Energy Use

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter1-1 Baseboard Heat,    !- Name
    Baseboard1,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter2-1 Baseboard Heat,    !- Name
    Baseboard2,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter3-1 Baseboard Heat,    !- Name
    Baseboard3,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter4-1 Baseboard Heat,    !- Name
    Baseboard4,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter5-1 Baseboard Heat,    !- Name
    ,                         !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter1-2 Baseboard Heat,    !- Name
    Baseboard1,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter2-2 Baseboard Heat,    !- Name
    Baseboard2,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter3-2 Baseboard Heat,    !- Name
    Baseboard3,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter4-2 Baseboard Heat,    !- Name
    Baseboard4,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter5-2 Baseboard Heat,    !- Name
    ,                         !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter1-3 Baseboard Heat,    !- Name
    Baseboard1,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter2-3 Baseboard Heat,    !- Name
    Baseboard2,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter3-3 Baseboard Heat,    !- Name
    Baseboard3,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter4-3 Baseboard Heat,    !- Name
    Baseboard4,               !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Perimeter5-3 Baseboard Heat,    !- Name
    ,                         !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    1000,                     !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1;                        !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space1AirTerminal,        !- Name
    Baseboard1,               !- Availability Schedule Name
    Perimeter_ZN_1 Zone Equip ATInlet,    !- Air Inlet Node Name
    Perimeter_ZN_1 Zone Inlet,    !- Air Outlet Node Name
    0.13;                     !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space2AirTerminal,        !- Name
    Baseboard2,               !- Availability Schedule Name
    Perimeter_ZN_2 Zone Equip ATInlet,    !- Air Inlet Node Name
    Perimeter_ZN_2 Zone Inlet,    !- Air Outlet Node Name
    0.13;                     !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space3AirTerminal,        !- Name
    Baseboard3,               !- Availability Schedule Name
    Perimeter_ZN_3 Zone Equip ATInlet,    !- Air Inlet Node Name
    Perimeter_ZN_3 Zone Inlet,    !- Air Outlet Node Name
    0.13;                     !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space4AirTerminal,        !- Name
    Baseboard4,               !- Availability Schedule Name
    Perimeter_ZN_4 Zone Equip ATInlet,    !- Air Inlet Node Name
    Perimeter_ZN_4 Zone Inlet,    !- Air Outlet Node Name
    0.13;                     !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Space5AirTerminal,        !- Name
    ,                         !- Availability Schedule Name
    Core_ZN Zone Equip ATInlet,    !- Air Inlet Node Name
    Core_ZN Zone Inlet,       !- Air Outlet Node Name
    0.13;                     !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_1 AirTerminal ADU,    !- Name
    Perimeter_ZN_1 Zone Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Space1AirTerminal;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_2 AirTerminal ADU,    !- Name
    Perimeter_ZN_2 Zone Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Space2AirTerminal;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_3 AirTerminal ADU,    !- Name
    Perimeter_ZN_3 Zone Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Space3AirTerminal;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_4 AirTerminal ADU,    !- Name
    Perimeter_ZN_4 Zone Inlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Space4AirTerminal;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_ZN AirTerminal ADU,    !- Name
    Core_ZN Zone Inlet,       !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Space5AirTerminal;        !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Eq,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_1 AirTerminal ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 2 Object Type
    TU1,                      !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 3 Object Type
    Perimeter1-1 Baseboard Heat,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3,                        !- Zone Equipment 3 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 4 Object Type
    Perimeter1-2 Baseboard Heat,    !- Zone Equipment 4 Name
    4,                        !- Zone Equipment 4 Cooling Sequence
    4,                        !- Zone Equipment 4 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 5 Object Type
    Perimeter1-3 Baseboard Heat,    !- Zone Equipment 5 Name
    5,                        !- Zone Equipment 5 Cooling Sequence
    5;                        !- Zone Equipment 5 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Eq,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_2 AirTerminal ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 2 Object Type
    TU2,                      !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 3 Object Type
    Perimeter2-1 Baseboard Heat,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3,                        !- Zone Equipment 3 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 4 Object Type
    Perimeter2-2 Baseboard Heat,    !- Zone Equipment 4 Name
    4,                        !- Zone Equipment 4 Cooling Sequence
    4,                        !- Zone Equipment 4 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 5 Object Type
    Perimeter2-3 Baseboard Heat,    !- Zone Equipment 5 Name
    5,                        !- Zone Equipment 5 Cooling Sequence
    5;                        !- Zone Equipment 5 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Eq,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_3 AirTerminal ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 2 Object Type
    TU3,                      !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 3 Object Type
    Perimeter3-1 Baseboard Heat,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3,                        !- Zone Equipment 3 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 4 Object Type
    Perimeter3-2 Baseboard Heat,    !- Zone Equipment 4 Name
    4,                        !- Zone Equipment 4 Cooling Sequence
    4,                        !- Zone Equipment 4 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 5 Object Type
    Perimeter3-3 Baseboard Heat,    !- Zone Equipment 5 Name
    5,                        !- Zone Equipment 5 Cooling Sequence
    5;                        !- Zone Equipment 5 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Eq,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_4 AirTerminal ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 2 Object Type
    TU4,                      !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 3 Object Type
    Perimeter4-1 Baseboard Heat,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3,                        !- Zone Equipment 3 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 4 Object Type
    Perimeter4-2 Baseboard Heat,    !- Zone Equipment 4 Name
    4,                        !- Zone Equipment 4 Cooling Sequence
    4,                        !- Zone Equipment 4 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 5 Object Type
    Perimeter4-3 Baseboard Heat,    !- Zone Equipment 5 Name
    5,                        !- Zone Equipment 5 Cooling Sequence
    5;                        !- Zone Equipment 5 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Core_ZN Eq,               !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_ZN AirTerminal ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Perimeter5-1 Baseboard Heat,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 3 Object Type
    Perimeter5-2 Baseboard Heat,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3,                        !- Zone Equipment 3 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 4 Object Type
    Perimeter5-3 Baseboard Heat,    !- Zone Equipment 4 Name
    4,                        !- Zone Equipment 4 Cooling Sequence
    4;                        !- Zone Equipment 4 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1,           !- Zone Name
    Perimeter_ZN_1 Eq,        !- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 In Nodes,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_1 Out Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 Node,      !- Zone Air Node Name
    Perimeter_ZN_1 Out Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2,           !- Zone Name
    Perimeter_ZN_2 Eq,        !- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 In Nodes,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_2 Out Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 Node,      !- Zone Air Node Name
    Perimeter_ZN_2 Out Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3,           !- Zone Name
    Perimeter_ZN_3 Eq,        !- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 In Nodes,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_3 Out Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 Node,      !- Zone Air Node Name
    Perimeter_ZN_3 Out Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4,           !- Zone Name
    Perimeter_ZN_4 Eq,        !- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 In Nodes,    !- Zone Air Inlet Node or NodeList Name
    Perimeter_ZN_4 Out Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 Node,      !- Zone Air Node Name
    Perimeter_ZN_4 Out Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_ZN,                  !- Zone Name
    Core_ZN Eq,               !- Zone Conditioning Equipment List Name
    Core_ZN In Nodes,         !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_ZN Node,             !- Zone Air Node Name
    Core_ZN Out Node;         !- Zone Return Air Node or NodeList Name

Fan:SystemModel,
    TU1 VRF Supply Fan,       !- Name
    ,                         !- Availability Schedule Name
    TU1 VRF DX HCoil Outlet Node,    !- Air Inlet Node Name
    TU1 Outlet Node,          !- Air Outlet Node Name
    0.13,                     !- Design Maximum Air Flow Rate
    Discrete,                 !- Speed Control Method
    0,                        !- Electric Power Minimum Flow Rate Fraction
    600,                      !- Design Pressure Rise
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    85,                       !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,    !- Design Power Sizing Method
    ,                         !- Electric Power Per Unit Flow Rate
    ,                         !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.7;                      !- Fan Total Efficiency

Fan:SystemModel,
    TU2 VRF Supply Fan,       !- Name
    ,                         !- Availability Schedule Name
    TU2 VRF DX HCoil Outlet Node,    !- Air Inlet Node Name
    TU2 Outlet Node,          !- Air Outlet Node Name
    0.13,                     !- Design Maximum Air Flow Rate
    Discrete,                 !- Speed Control Method
    0,                        !- Electric Power Minimum Flow Rate Fraction
    600,                      !- Design Pressure Rise
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    85,                       !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,    !- Design Power Sizing Method
    ,                         !- Electric Power Per Unit Flow Rate
    ,                         !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.7;                      !- Fan Total Efficiency

Fan:SystemModel,
    TU3 VRF Supply Fan,       !- Name
    ,                         !- Availability Schedule Name
    TU3 VRF DX HCoil Outlet Node,    !- Air Inlet Node Name
    TU3 Outlet Node,          !- Air Outlet Node Name
    0.13,                     !- Design Maximum Air Flow Rate
    Discrete,                 !- Speed Control Method
    0,                        !- Electric Power Minimum Flow Rate Fraction
    600,                      !- Design Pressure Rise
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    85,                       !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,    !- Design Power Sizing Method
    ,                         !- Electric Power Per Unit Flow Rate
    ,                         !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.7;                      !- Fan Total Efficiency

Fan:SystemModel,
    TU4 VRF Supply Fan,       !- Name
    ,                         !- Availability Schedule Name
    TU4 VRF DX HCoil Outlet Node,    !- Air Inlet Node Name
    TU4 Outlet Node,          !- Air Outlet Node Name
    0.13,                     !- Design Maximum Air Flow Rate
    Discrete,                 !- Speed Control Method
    0,                        !- Electric Power Minimum Flow Rate Fraction
    600,                      !- Design Pressure Rise
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    85,                       !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,    !- Design Power Sizing Method
    ,                         !- Electric Power Per Unit Flow Rate
    ,                         !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.7;                      !- Fan Total Efficiency

Fan:SystemModel,
    TU5 VRF Supply Fan,       !- Name
    ,                         !- Availability Schedule Name
    TU5 VRF DX HCoil Outlet Node,    !- Air Inlet Node Name
    Airloop Fan Outlet Node,    !- Air Outlet Node Name
    0.13,                     !- Design Maximum Air Flow Rate
    Discrete,                 !- Speed Control Method
    0,                        !- Electric Power Minimum Flow Rate Fraction
    600,                      !- Design Pressure Rise
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    85,                       !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,    !- Design Power Sizing Method
    ,                         !- Electric Power Per Unit Flow Rate
    ,                         !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.7;                      !- Fan Total Efficiency

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU6 OA VRF DX Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    3000,                     !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    0.13,                     !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Airloop Outdoor Air Inlet,    !- Coil Air Inlet Node
    OA Heating Coil Air Inlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU1 VRF DX Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    3000,                     !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    0.13,                     !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU1 VRF DX CCoil Inlet Node,    !- Coil Air Inlet Node
    TU1 VRF DX CCoil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU2 VRF DX Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    3000,                     !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    0.13,                     !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU2 VRF DX CCoil Inlet Node,    !- Coil Air Inlet Node
    TU2 VRF DX CCoil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU3 VRF DX Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    3000,                     !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    0.13,                     !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU3 VRF DX CCoil Inlet Node,    !- Coil Air Inlet Node
    TU3 VRF DX CCoil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU4 VRF DX Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    3000,                     !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    0.13,                     !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU4 VRF DX CCoil Inlet Node,    !- Coil Air Inlet Node
    TU4 VRF DX CCoil Outlet Node;    !- Coil Air Outlet Node

Coil:Cooling:DX:VariableRefrigerantFlow,
    TU5 VRF DX Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    3000,                     !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    0.13,                     !- Rated Air Flow Rate
    VRFTUCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,          !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TU5 VRF DX CCoil Inlet Node,    !- Coil Air Inlet Node
    TU5 VRF DX CCoil Outlet Node;    !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
    TU6 OA VRF DX Heating Coil,    !- Name
    ,                         !- Availability Schedule
    3000,                     !- Gross Rated Heating Capacity
    0.13,                     !- Rated Air Flow Rate
    OA Heating Coil Air Inlet Node,    !- Coil Air Inlet Node
    TU6 Outlet Node to Mixer,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU1 VRF DX Heating Coil,    !- Name
    ,                         !- Availability Schedule
    3000,                     !- Gross Rated Heating Capacity
    0.13,                     !- Rated Air Flow Rate
    TU1 VRF DX CCoil Outlet Node,    !- Coil Air Inlet Node
    TU1 VRF DX HCoil Outlet Node,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU2 VRF DX Heating Coil,    !- Name
    ,                         !- Availability Schedule
    3000,                     !- Gross Rated Heating Capacity
    0.13,                     !- Rated Air Flow Rate
    TU2 VRF DX CCoil Outlet Node,    !- Coil Air Inlet Node
    TU2 VRF DX HCoil Outlet Node,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU3 VRF DX Heating Coil,    !- Name
    ,                         !- Availability Schedule
    3000,                     !- Gross Rated Heating Capacity
    0.13,                     !- Rated Air Flow Rate
    TU3 VRF DX CCoil Outlet Node,    !- Coil Air Inlet Node
    TU3 VRF DX HCoil Outlet Node,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU4 VRF DX Heating Coil,    !- Name
    ,                         !- Availability Schedule
    3000,                     !- Gross Rated Heating Capacity
    0.13,                     !- Rated Air Flow Rate
    TU4 VRF DX CCoil Outlet Node,    !- Coil Air Inlet Node
    TU4 VRF DX HCoil Outlet Node,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
    TU5 VRF DX Heating Coil,    !- Name
    ,                         !- Availability Schedule
    3000,                     !- Gross Rated Heating Capacity
    0.13,                     !- Rated Air Flow Rate
    TU5 VRF DX CCoil Outlet Node,    !- Coil Air Inlet Node
    TU5 VRF DX HCoil Outlet Node,    !- Coil Air Outlet Node
    VRFTUHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;          !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AirConditioner:VariableRefrigerantFlow,
    VRF Heat Pump,            !- Heat Pump Name
    ,                         !- Availability Schedule Name
    22400,                    !- Gross Rated Total Cooling Capacity
    3.2917,                   !- Gross Rated Cooling COP
    -30,                      !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRFCoolCapFT,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,     !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,     !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,         !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    CoolingEIRHiPLR,          !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    CoolingCombRatio,         !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Cooling PartLoad Fraction Correlation Curve Name
    22400,                    !- Gross Rated Heating Capacity
    ,                         !- Rated Heating Capacity Sizing Ratio
    3.5484,                   !- Gross Rated Heating COP
    -30,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    35,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRFHeatCapFT,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,     !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,     !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,         !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    HeatingEIRHiPLR,          !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    HeatingCombRatio,         !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,              !- Heating PartLoad Fraction Correlation Curve Name
    0.25,                     !- Minimum Heat Pump PartLoad Ratio
    Perimeter_ZN_1,           !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF Heat Pump TU List,    !- Zone Terminal Unit List Name
    Yes,                      !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    CoolingLengthCorrectionFactor,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    ,                         !- Piping Correction Factor for Length in Heating Mode Curve Name
    ,                         !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.33,                     !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    ,                         !- Defrost Time Period Fraction
    22400,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    MyVRFCondenserInletNode,    !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    ,                         !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    0,                        !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity;              !- Fuel Type

ZoneTerminalUnitList,
    VRF Heat Pump TU List,    !- Zone Terminal Unit List Name
    TU3,                      !- Zone Terminal Unit Name 1
    TU4,                      !- Zone Terminal Unit Name 2
    TU1,                      !- Zone Terminal Unit Name 3
    TU2,                      !- Zone Terminal Unit Name 4
    TU5inAirloop,             !- Zone Terminal Unit Name 5
    TU6inOASystem;            !- Zone Terminal Unit Name 6

Controller:OutdoorAir,
    Airloop OA Controller,    !- Name
    Airloop Relief Air Outlet,    !- Relief Air Outlet Node Name
    Airloop Supply Inlet Node,    !- Return Air Node Name
    Airloop Mixed Air Outlet,    !- Mixed Air Node Name
    Airloop Outdoor Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    ProportionalMinimum;      !- Minimum Limit Type

AirLoopHVAC:ControllerList,
    Airloop OA System Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Airloop OA Controller;    !- Controller 1 Name

AirLoopHVAC,
    Main Airloop,             !- Name
    ,                         !- Controller List Name
    Airloop Availability Managers,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Airloop Branches,         !- Branch List Name
    ,                         !- Connector List Name
    Airloop Supply Inlet Node,    !- Supply Side Inlet Node Name
    Airloop Return Air Outlet,    !- Demand Side Outlet Node Name
    Zone Eq In Node,          !- Demand Side Inlet Node Names
    Airloop Fan Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Airloop OA System Equipment,    !- Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Component 1 Object Type
    TU6inOASystem,            !- Component 1 Name
    OutdoorAir:Mixer,         !- Component 2 Object Type
    Airloop OA Mixing Box;    !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem,
    Airloop OA System,        !- Name
    Airloop OA System Controllers,    !- Controller List Name
    Airloop OA System Equipment;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    Airloop OA Mixing Box,    !- Name
    Airloop Mixed Air Outlet,    !- Mixed Air Node Name
    TU6 Outlet Node to Mixer,    !- Outdoor Air Stream Node Name
    Airloop Relief Air Outlet,    !- Relief Air Stream Node Name
    Airloop Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU1 OA Mixer,             !- Name
    TU1 VRF DX CCoil Inlet Node,    !- Mixed Air Node Name
    Outside Air Inlet Node 1,    !- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,    !- Relief Air Stream Node Name
    TU1 Inlet Node;           !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU2 OA Mixer,             !- Name
    TU2 VRF DX CCoil Inlet Node,    !- Mixed Air Node Name
    Outside Air Inlet Node 2,    !- Outdoor Air Stream Node Name
    Relief Air Outlet Node 2,    !- Relief Air Stream Node Name
    TU2 Inlet Node;           !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU3 OA Mixer,             !- Name
    TU3 VRF DX CCoil Inlet Node,    !- Mixed Air Node Name
    Outside Air Inlet Node 3,    !- Outdoor Air Stream Node Name
    Relief Air Outlet Node 3,    !- Relief Air Stream Node Name
    TU3 Inlet Node;           !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU4 OA Mixer,             !- Name
    TU4 VRF DX CCoil Inlet Node,    !- Mixed Air Node Name
    Outside Air Inlet Node 4,    !- Outdoor Air Stream Node Name
    Relief Air Outlet Node 4,    !- Relief Air Stream Node Name
    TU4 Inlet Node;           !- Return Air Stream Node Name

OutdoorAir:Mixer,
    TU5 OA Mixer,             !- Name
    TU5 VRF DX CCoil Inlet Node,    !- Mixed Air Node Name
    Outside Air Inlet Node 5,    !- Outdoor Air Stream Node Name
    Relief Air Outlet Node 5,    !- Relief Air Stream Node Name
    Airloop Mixed Air Outlet;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Airloop Zone Splitter,    !- Name
    Zone Eq In Node,          !- Inlet Node Name
    Perimeter_ZN_1 Zone Equip ATInlet,    !- Outlet 1 Node Name
    Perimeter_ZN_2 Zone Equip ATInlet,    !- Outlet 2 Node Name
    Perimeter_ZN_3 Zone Equip ATInlet,    !- Outlet 3 Node Name
    Perimeter_ZN_4 Zone Equip ATInlet,    !- Outlet 4 Node Name
    Core_ZN Zone Equip ATInlet;    !- Outlet 5 Node Name

AirLoopHVAC:SupplyPath,
    Airloop Supply Path,      !- Name
    Zone Eq In Node,          !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Airloop Zone Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Airloop Zone Mixer,       !- Name
    Airloop Return Air Outlet,    !- Outlet Node Name
    Perimeter_ZN_1 Out Node,    !- Inlet 1 Node Name
    Perimeter_ZN_2 Out Node,    !- Inlet 2 Node Name
    Perimeter_ZN_3 Out Node,    !- Inlet 3 Node Name
    Perimeter_ZN_4 Out Node,    !- Inlet 4 Node Name
    Core_ZN Out Node;         !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,
    Airloop Return Path,      !- Name
    Airloop Return Air Outlet,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Airloop Zone Mixer;       !- Component 1 Name

Branch,
    Airloop Main Branch,      !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Airloop OA System,        !- Component 1 Name
    Airloop Supply Inlet Node,    !- Component 1 Inlet Node Name
    Airloop Mixed Air Outlet,    !- Component 1 Outlet Node Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Component 2 Object Type
    TU5inAirloop,             !- Component 2 Name
    Airloop Mixed Air Outlet,    !- Component 2 Inlet Node Name
    Airloop Fan Outlet Node;    !- Component 2 Outlet Node Name

BranchList,
    Airloop Branches,         !- Name
    Airloop Main Branch;      !- Branch 1 Name

NodeList,
    Perimeter_ZN_1 In Nodes,    !- Name
    TU1 Outlet Node,          !- Node 1 Name
    Perimeter_ZN_1 Zone Inlet;    !- Node 2 Name

NodeList,
    Perimeter_ZN_1 Out Nodes,    !- Name
    TU1 Inlet Node;           !- Node 1 Name

NodeList,
    Perimeter_ZN_2 In Nodes,    !- Name
    TU2 Outlet Node,          !- Node 1 Name
    Perimeter_ZN_2 Zone Inlet;    !- Node 2 Name

NodeList,
    Perimeter_ZN_2 Out Nodes,    !- Name
    TU2 Inlet Node;           !- Node 1 Name

NodeList,
    Perimeter_ZN_3 In Nodes,    !- Name
    TU3 Outlet Node,          !- Node 1 Name
    Perimeter_ZN_3 Zone Inlet;    !- Node 2 Name

NodeList,
    Perimeter_ZN_3 Out Nodes,    !- Name
    TU3 Inlet Node;           !- Node 1 Name

NodeList,
    Perimeter_ZN_4 In Nodes,    !- Name
    TU4 Outlet Node,          !- Node 1 Name
    Perimeter_ZN_4 Zone Inlet;    !- Node 2 Name

NodeList,
    Perimeter_ZN_4 Out Nodes,    !- Name
    TU4 Inlet Node;           !- Node 1 Name

NodeList,
    Core_ZN In Nodes,         !- Name
    Core_ZN Zone Inlet;       !- Node 1 Name

NodeList,
    OutsideAirInletNodes,     !- Name
    Outside Air Inlet Node 1,    !- Node 1 Name
    Outside Air Inlet Node 2,    !- Node 2 Name
    Outside Air Inlet Node 3,    !- Node 3 Name
    Outside Air Inlet Node 4,    !- Node 4 Name
    Outside Air Inlet Node 5,    !- Node 5 Name
    MyVRFCondenserInletNode,    !- Node 6 Name
    Airloop Outdoor Air Inlet;    !- Node 7 Name

OutdoorAir:NodeList,
    OutsideAirInletNodes;     !- Node or NodeList Name 1

EnergyManagementSystem:Sensor,
    HVAC_onoff,               !- Name
    BLDGSch3_onoff,           !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    People1,                  !- Name
    Perimeter_ZN_1_People_FileSchedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    People2,                  !- Name
    Perimeter_ZN_2_People_FileSchedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    People3,                  !- Name
    Perimeter_ZN_3_People_FileSchedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    People4,                  !- Name
    Perimeter_ZN_4_People_FileSchedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    People5,                  !- Name
    Core_ZN_People_FileSchedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HC1,                      !- Name
    Perimeter_ZN_1_Heating Setpoints Schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HC2,                      !- Name
    Perimeter_ZN_2_Heating Setpoints Schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HC3,                      !- Name
    Perimeter_ZN_3_Heating Setpoints Schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HC4,                      !- Name
    Perimeter_ZN_4_Heating Setpoints Schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HC5,                      !- Name
    Core_ZN_Heating Setpoints Schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HVAC1sched_sensor,        !- Name
    HVAC1sched,               !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HVAC2sched_sensor,        !- Name
    HVAC2sched,               !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HVAC3sched_sensor,        !- Name
    HVAC3sched,               !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HVAC4sched_sensor,        !- Name
    HVAC4sched,               !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    HVAC5sched_sensor,        !- Name
    HVAC5sched,               !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    paramvalue,               !- Name
    param_value,              !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Win1_1_openSched,         !- Name
    Win1_openSched,           !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Win2_1_openSched,         !- Name
    Win2_openSched,           !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Win3_1_openSched,         !- Name
    Win3_openSched,           !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Win4_1_openSched,         !- Name
    Win4_openSched,           !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    noise_1_sensor,           !- Name
    noise_1,                  !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    noise_2_sensor,           !- Name
    noise_2,                  !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    noise_3_sensor,           !- Name
    noise_3,                  !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    noise_4_sensor,           !- Name
    noise_4,                  !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    noise_5_sensor,           !- Name
    noise_5,                  !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    no_heating_sensor,        !- Name
    no_heating,               !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    no_cooling_sensor,        !- Name
    no_cooling,               !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    EL,                       !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Electricity:HVAC;         !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z1_SP,                    !- Name
    Perimeter_ZN_1,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z2_SP,                    !- Name
    Perimeter_ZN_2,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z3_SP,                    !- Name
    Perimeter_ZN_3,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z4_SP,                    !- Name
    Perimeter_ZN_4,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z5_SP,                    !- Name
    Core_ZN,                  !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z1_SP_c,                  !- Name
    Perimeter_ZN_1,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z2_SP_c,                  !- Name
    Perimeter_ZN_2,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z3_SP_c,                  !- Name
    Perimeter_ZN_3,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z4_SP_c,                  !- Name
    Perimeter_ZN_4,           !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z5_SP_c,                  !- Name
    Core_ZN,                  !- OutputVariable or OutputMeter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z1_IAT,                   !- Name
    Perimeter_ZN_1,           !- OutputVariable or OutputMeter Index Key Name
    Zone Air Temperature;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z2_IAT,                   !- Name
    Perimeter_ZN_2,           !- OutputVariable or OutputMeter Index Key Name
    Zone Air Temperature;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z3_IAT,                   !- Name
    Perimeter_ZN_3,           !- OutputVariable or OutputMeter Index Key Name
    Zone Air Temperature;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z4_IAT,                   !- Name
    Perimeter_ZN_4,           !- OutputVariable or OutputMeter Index Key Name
    Zone Air Temperature;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Z5_IAT,                   !- Name
    Core_ZN,                  !- OutputVariable or OutputMeter Index Key Name
    Zone Air Temperature;     !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_H_1,                  !- Name
    TU1,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_C_1,                  !- Name
    TU1,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_H_2,                  !- Name
    TU2,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_C_2,                  !- Name
    TU2,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_H_3,                  !- Name
    TU3,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_C_3,                  !- Name
    TU3,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_H_4,                  !- Name
    TU4,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_C_4,                  !- Name
    TU4,                      !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_H_5,                  !- Name
    TU5inAirloop,             !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_C_5,                  !- Name
    TU5inAirloop,             !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_H_6,                  !- Name
    TU6inOASystem,            !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    VRF_C_6,                  !- Name
    TU6inOASystem,            !- OutputVariable or OutputMeter Index Key Name
    Zone VRF Air Terminal Total Cooling Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OutdoorTemp,              !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB1_1,                   !- Name
    Perimeter1-1 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB1_2,                   !- Name
    Perimeter1-2 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB1_3,                   !- Name
    Perimeter1-3 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB2_1,                   !- Name
    Perimeter2-1 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB2_2,                   !- Name
    Perimeter2-2 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB2_3,                   !- Name
    Perimeter2-3 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB3_1,                   !- Name
    Perimeter3-1 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB3_2,                   !- Name
    Perimeter3-2 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB3_3,                   !- Name
    Perimeter3-3 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB4_1,                   !- Name
    Perimeter4-1 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB4_2,                   !- Name
    Perimeter4-2 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB4_3,                   !- Name
    Perimeter4-3 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB5_1,                   !- Name
    Perimeter5-1 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB5_2,                   !- Name
    Perimeter5-2 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BSB5_3,                   !- Name
    Perimeter5-3 BASEBOARD HEAT,    !- OutputVariable or OutputMeter Index Key Name
    Baseboard Total Heating Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    Win_1_actuator,           !- Name
    Win_1,                    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Win_2_actuator,           !- Name
    Win_2,                    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Win_3_actuator,           !- Name
    Win_3,                    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Win_4_actuator,           !- Name
    Win_4,                    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People1_actuator,         !- Name
    P1,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People2_actuator,         !- Name
    P2,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People3_actuator,         !- Name
    P3,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People4_actuator,         !- Name
    P4,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    People5_actuator,         !- Name
    P5,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights1_actuator,         !- Name
    L1,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights2_actuator,         !- Name
    L2,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights3_actuator,         !- Name
    L3,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights4_actuator,         !- Name
    L4,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lights5_actuator,         !- Name
    L5,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment1_actuator,      !- Name
    E1,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment2_actuator,      !- Name
    E2,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment3_actuator,      !- Name
    E3,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment4_actuator,      !- Name
    E4,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Equipment5_actuator,      !- Name
    E5,                       !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_1_actuator,    !- Name
    Zone_thermostat_1,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_2_actuator,    !- Name
    Zone_thermostat_2,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_3_actuator,    !- Name
    Zone_thermostat_3,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_4_actuator,    !- Name
    Zone_thermostat_4,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Zone_thermostat_5_actuator,    !- Name
    Zone_thermostat_5,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH1_actuator,          !- Name
    ZoneH1,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH2_actuator,          !- Name
    ZoneH2,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH3_actuator,          !- Name
    ZoneH3,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH4_actuator,          !- Name
    ZoneH4,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneH5_actuator,          !- Name
    ZoneH5,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC1_actuator,          !- Name
    ZoneC1,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC2_actuator,          !- Name
    ZoneC2,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC3_actuator,          !- Name
    ZoneC3,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC4_actuator,          !- Name
    ZoneC4,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ZoneC5_actuator,          !- Name
    ZoneC5,                   !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Hflag,                    !- Name
    HOLIDAY_ON_OFF,           !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Oflag,                    !- Name
    OCC_ON_OFF,               !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Oflag_not,                !- Name
    notOCC_ON_OFF,            !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard1_actuator,      !- Name
    Baseboard1,               !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard2_actuator,      !- Name
    Baseboard2,               !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard3_actuator,      !- Name
    Baseboard3,               !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Baseboard4_actuator,      !- Name
    Baseboard4,               !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    ALL_OVERRIDES,            !- Name
    BeginZoneTimestepBeforeInitHeatBalance,    !- EnergyPlus Model Calling Point
    PROGRAM_OCC_MELs_HCSETPOINTS,    !- Program Name 1
    PROGRAM_LIGHTS_FROM_OCC,    !- Program Name 2
    WINDOW_OPENING_WITH_SCHEDULE_AND_THERSHOLD_OAT;    !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    ALL_EXTRA_REPORTING,      !- Name
    EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
    EXTRA_OUTPUTS;            !- Program Name 1

EnergyManagementSystem:Program,
    PROGRAM_OCC_MELs_HCSETPOINTS,    !- Name
    SET baseload_MEL = 60,    !- Program Line 1
    SET dynamic_MEL = 140,    !- Program Line 2
    SET m_baseload_MEL = 20,    !- Program Line 3
    SET m_dynamic_MEL = 140,    !- Program Line 4
    SET C_setback_1 = 28,     !- Program Line 5
    SET C_setback_2 = 28.5,    !- Program Line 6
    SET C_setback_3 = 29,     !- Program Line 7
    SET C_setback_4 = 29.5,    !- Program Line 8
    SET C_setback_5 = 30,     !- Program Line 9
    SET H_setback_1 = 17,     !- Program Line 10
    SET H_setback_2 = 16.5,    !- Program Line 11
    SET H_setback_3 = 16,     !- Program Line 12
    SET H_setback_4 = 15.5,    !- Program Line 13
    SET H_setback_5 = 15,     !- Program Line 14
    SET C_minus_H = 5,        !- Program Line 15
    IF (Holiday == 0) && (DayOfWeek > 1) && (DayOfWeek < 7) && (Hour >=  5) && (Hour <=  22),    !- Program Line 16
    SET Oflag = 1,            !- Program Line 17
    SET Oflag_not = 0,        !- Program Line 18
    SET People1_actuator = People1,    !- Program Line 19
    SET People2_actuator = People2,    !- Program Line 20
    SET People3_actuator = People3,    !- Program Line 21
    SET People4_actuator = People4,    !- Program Line 22
    SET People5_actuator = People5,    !- Program Line 23
    SET Equipment1_actuator = (baseload_MEL + (dynamic_MEL * People1))/(baseload_MEL + dynamic_MEL),    !- Program Line 24
    SET Equipment2_actuator = (m_baseload_MEL + (m_dynamic_MEL * People2))/(m_baseload_MEL + m_dynamic_MEL),    !- Program Line 25
    SET Equipment3_actuator = (m_baseload_MEL + (m_dynamic_MEL * People3))/(m_baseload_MEL + m_dynamic_MEL),    !- Program Line 26
    SET Equipment4_actuator = (baseload_MEL + (dynamic_MEL * People4))/(baseload_MEL + dynamic_MEL),    !- Program Line 27
    SET Equipment5_actuator = (baseload_MEL + (dynamic_MEL * People5))/(baseload_MEL + dynamic_MEL),    !- Program Line 28
    SET ZoneH1_actuator = HC1 + noise_1_sensor,    !- Program Line 29
    SET ZoneH2_actuator = HC2 + noise_2_sensor,    !- Program Line 30
    SET ZoneH3_actuator = HC3 + noise_3_sensor,    !- Program Line 31
    SET ZoneH4_actuator = HC4 + noise_4_sensor,    !- Program Line 32
    SET ZoneH5_actuator = HC5 + noise_5_sensor,    !- Program Line 33
    SET ZoneC1_actuator = HC1+C_minus_H + noise_1_sensor,    !- Program Line 34
    SET ZoneC2_actuator = HC2+C_minus_H + noise_2_sensor,    !- Program Line 35
    SET ZoneC3_actuator = HC3+C_minus_H + noise_3_sensor,    !- Program Line 36
    SET ZoneC4_actuator = HC4+C_minus_H + noise_4_sensor,    !- Program Line 37
    SET ZoneC5_actuator = HC5+C_minus_H + noise_5_sensor,    !- Program Line 38
    SET ZN_H_1 = HC1,         !- Program Line 39
    SET ZN_H_2 = HC2,         !- Program Line 40
    SET ZN_H_3 = HC3,         !- Program Line 41
    SET ZN_H_4 = HC4,         !- Program Line 42
    SET ZN_H_5 = HC5,         !- Program Line 43
    SET ZN_C_1 = HC1 + C_minus_H,    !- Program Line 44
    SET ZN_C_2 = HC2 + C_minus_H,    !- Program Line 45
    SET ZN_C_3 = HC3 + C_minus_H,    !- Program Line 46
    SET ZN_C_4 = HC4 + C_minus_H,    !- Program Line 47
    SET ZN_C_5 = HC5 + C_minus_H,    !- Program Line 48
    ELSE,                     !- Program Line 49
    SET Oflag = 0,            !- Program Line 50
    SET Oflag_not = 1,        !- Program Line 51
    SET People1_actuator = 0,    !- Program Line 52
    SET People2_actuator = 0,    !- Program Line 53
    SET People3_actuator = 0,    !- Program Line 54
    SET People4_actuator = 0,    !- Program Line 55
    SET People5_actuator = 0,    !- Program Line 56
    SET Equipment1_actuator = (baseload_MEL + (dynamic_MEL * 0))/(baseload_MEL + dynamic_MEL),    !- Program Line 57
    SET Equipment2_actuator = (m_baseload_MEL + (m_dynamic_MEL * 0))/(m_baseload_MEL + m_dynamic_MEL),    !- Program Line 58
    SET Equipment3_actuator = (m_baseload_MEL + (m_dynamic_MEL * 0))/(m_baseload_MEL + m_dynamic_MEL),    !- Program Line 59
    SET Equipment4_actuator = (baseload_MEL + (dynamic_MEL * 0))/(baseload_MEL + dynamic_MEL),    !- Program Line 60
    SET Equipment5_actuator = (baseload_MEL + (dynamic_MEL * 0))/(baseload_MEL + dynamic_MEL),    !- Program Line 61
    SET ZoneH1_actuator = H_setback_1 + noise_1_sensor,    !- Program Line 62
    SET ZoneH2_actuator = H_setback_2 + noise_2_sensor,    !- Program Line 63
    SET ZoneH3_actuator = H_setback_3 + noise_3_sensor,    !- Program Line 64
    SET ZoneH4_actuator = H_setback_4 + noise_4_sensor,    !- Program Line 65
    SET ZoneH5_actuator = H_setback_5 + noise_5_sensor,    !- Program Line 66
    SET ZoneC1_actuator = C_setback_1 + noise_1_sensor,    !- Program Line 67
    SET ZoneC2_actuator = C_setback_2 + noise_2_sensor,    !- Program Line 68
    SET ZoneC3_actuator = C_setback_3 + noise_3_sensor,    !- Program Line 69
    SET ZoneC4_actuator = C_setback_4 + noise_4_sensor,    !- Program Line 70
    SET ZoneC5_actuator = C_setback_5 + noise_5_sensor,    !- Program Line 71
    SET ZN_H_1 = H_setback_1,    !- Program Line 72
    SET ZN_H_2 = H_setback_2,    !- Program Line 73
    SET ZN_H_3 = H_setback_3,    !- Program Line 74
    SET ZN_H_4 = H_setback_4,    !- Program Line 75
    SET ZN_H_5 = H_setback_5,    !- Program Line 76
    SET ZN_C_1 = C_setback_1,    !- Program Line 77
    SET ZN_C_2 = C_setback_2,    !- Program Line 78
    SET ZN_C_3 = C_setback_3,    !- Program Line 79
    SET ZN_C_4 = C_setback_4,    !- Program Line 80
    SET ZN_C_5 = C_setback_5,    !- Program Line 81
    ENDIF,                    !- Program Line 82
    RUN HVAC_MODE_SCHEDULE;    !- Program Line 83

EnergyManagementSystem:Program,
    EXTRA_OUTPUTS,            !- Name
    IF (Holiday == 0) && (DayOfWeek > 1) && (DayOfWeek < 7),    !- Program Line 1
    SET Hflag = 0,            !- Program Line 2
    ELSE,                     !- Program Line 3
    SET Hflag = 1,            !- Program Line 4
    ENDIF,                    !- Program Line 5
    SET daily_steps = 24 * 60 * ZoneTimeStep,    !- Program Line 6
    SET sum_energy = (EL)/1000,    !- Program Line 7
    SET sum_energy1 =  BSB1_1 + BSB1_2 + BSB1_3 + VRF_H_1 + VRF_C_1,    !- Program Line 8
    SET sum_energy2 =  BSB2_1 + BSB2_2 + BSB2_3 + VRF_H_2 + VRF_C_2,    !- Program Line 9
    SET sum_energy3 =  BSB3_1 + BSB3_2 + BSB3_3 + VRF_H_3 + VRF_C_3,    !- Program Line 10
    SET sum_energy4 =  BSB4_1 + BSB4_2 + BSB4_3 + VRF_H_4 + VRF_C_4,    !- Program Line 11
    SET sum_energy5 =  BSB5_1 + BSB5_2 + BSB5_3 + VRF_H_5 + VRF_C_5,    !- Program Line 12
    SET diff_h_iat_1 = ZoneH1_actuator - Z1_IAT,    !- Program Line 13
    SET diff_h_iat_2 = ZoneH2_actuator - Z2_IAT,    !- Program Line 14
    SET diff_h_iat_3 = ZoneH3_actuator - Z3_IAT,    !- Program Line 15
    SET diff_h_iat_4 = ZoneH4_actuator - Z4_IAT,    !- Program Line 16
    SET diff_h_iat_5 = ZoneH5_actuator - Z5_IAT,    !- Program Line 17
    SET diff_c_iat_1 = ZoneH1_actuator - Z1_IAT,    !- Program Line 18
    SET diff_c_iat_2 = ZoneH2_actuator - Z2_IAT,    !- Program Line 19
    SET diff_c_iat_3 = ZoneH3_actuator - Z3_IAT,    !- Program Line 20
    SET diff_c_iat_4 = ZoneH4_actuator - Z4_IAT,    !- Program Line 21
    SET diff_c_iat_5 = ZoneH5_actuator - Z5_IAT,    !- Program Line 22
    SET diff_oat_iat_1 = OutdoorTemp - Z1_IAT,    !- Program Line 23
    SET diff_oat_iat_2 = OutdoorTemp - Z2_IAT,    !- Program Line 24
    SET diff_oat_iat_3 = OutdoorTemp - Z3_IAT,    !- Program Line 25
    SET diff_oat_iat_4 = OutdoorTemp - Z4_IAT,    !- Program Line 26
    SET diff_oat_iat_5 = OutdoorTemp - Z5_IAT,    !- Program Line 27
    SET trend_z1 = @TrendAverage trend_zone1 daily_steps,    !- Program Line 28
    SET trend_z2 = @TrendAverage trend_zone2 daily_steps,    !- Program Line 29
    SET trend_z3 = @TrendAverage trend_zone3 daily_steps,    !- Program Line 30
    SET trend_z4 = @TrendAverage trend_zone4 daily_steps,    !- Program Line 31
    SET trend_z5 = @TrendAverage trend_zone5 daily_steps,    !- Program Line 32
    SET trend_oat = @TrendAverage trend_OutdoorTemp daily_steps,    !- Program Line 33
    SET resid_z1 = Z1_IAT - trend_z1,    !- Program Line 34
    SET resid_z2 = Z2_IAT - trend_z2,    !- Program Line 35
    SET resid_z3 = Z3_IAT - trend_z3,    !- Program Line 36
    SET resid_z4 = Z4_IAT - trend_z4,    !- Program Line 37
    SET resid_z5 = Z5_IAT - trend_z5,    !- Program Line 38
    SET resid_oat = OutdoorTemp - trend_oat,    !- Program Line 39
    SET H_sin = @Sin (2 * PI * CurrentTime/24),    !- Program Line 40
    SET H_cos = @Cos (2 * PI * CurrentTime/24),    !- Program Line 41
    SET M_sin = @Sin (2 * PI * Month/12),    !- Program Line 42
    SET M_cos = @Cos (2 * PI * Month/12),    !- Program Line 43
    SET W_sin = @Sin (2 * PI * DayOfWeek/7),    !- Program Line 44
    SET W_cos = @Cos (2 * PI * DayOfWeek/7),    !- Program Line 45
    SET conc = paramvalue,    !- Program Line 46
    SET Win5_1_openSched = 0;    !- Program Line 47

EnergyManagementSystem:Program,
    WINDOW_OPENING_WITH_SCHEDULE_AND_THERSHOLD_OAT,    !- Name
    SET natvent_thershold = 0,    !- Program Line 1
    IF OutdoorTemp > natvent_thershold,    !- Program Line 2
    SET Win_1_actuator = Win1_1_openSched,    !- Program Line 3
    SET Win_2_actuator = Win2_1_openSched,    !- Program Line 4
    SET Win_3_actuator = Win3_1_openSched,    !- Program Line 5
    SET Win_4_actuator = Win4_1_openSched,    !- Program Line 6
    ELSE,                     !- Program Line 7
    SET Win_1_actuator = 0,    !- Program Line 8
    SET Win_2_actuator = 0,    !- Program Line 9
    SET Win_3_actuator = 0,    !- Program Line 10
    SET Win_4_actuator = 0,    !- Program Line 11
    ENDIF;                    !- Program Line 12

EnergyManagementSystem:Program,
    WINDOW_CLOSED,            !- Name
    SET Win_1_actuator = 0,    !- Program Line 1
    SET Win_2_actuator = 0,    !- Program Line 2
    SET Win_3_actuator = 0,    !- Program Line 3
    SET Win_4_actuator = 0;    !- Program Line 4

EnergyManagementSystem:Program,
    TURN_OFF_BASEBOARD_WHEN_WINDOW_OPEN,    !- Name
    IF Win_1_actuator > 0,    !- Program Line 1
    SET Baseboard1_actuator = 0,    !- Program Line 2
    ELSE,                     !- Program Line 3
    SET Baseboard1_actuator = 1,    !- Program Line 4
    ENDIF,                    !- Program Line 5
    IF Win_2_actuator > 0,    !- Program Line 6
    SET Baseboard2_actuator = 0,    !- Program Line 7
    ELSE,                     !- Program Line 8
    SET Baseboard2_actuator = 1,    !- Program Line 9
    ENDIF,                    !- Program Line 10
    IF Win_3_actuator > 0,    !- Program Line 11
    SET Baseboard3_actuator = 0,    !- Program Line 12
    ELSE,                     !- Program Line 13
    SET Baseboard3_actuator = 1,    !- Program Line 14
    ENDIF,                    !- Program Line 15
    IF Win_4_actuator > 0,    !- Program Line 16
    SET Baseboard4_actuator = 0,    !- Program Line 17
    ELSE,                     !- Program Line 18
    SET Baseboard4_actuator = 1,    !- Program Line 19
    ENDIF;                    !- Program Line 20

EnergyManagementSystem:Program,
    HVAC_MODE_SCHEDULE,       !- Name
    IF HVAC1sched_sensor == 0,    !- Program Line 1
    SET ZoneH1_actuator = -50,    !- Program Line 2
    SET ZoneC1_actuator = 50,    !- Program Line 3
    SET ZN_H_1 = -50,         !- Program Line 4
    SET ZN_C_1 = 50,          !- Program Line 5
    ELSEIF HVAC1sched_sensor == 1,    !- Program Line 6
    SET ZoneC1_actuator = 50,    !- Program Line 7
    SET ZN_C_1 = 50,          !- Program Line 8
    ELSEIF HVAC1sched_sensor == 2,    !- Program Line 9
    SET ZoneH1_actuator = -50,    !- Program Line 10
    SET ZN_H_1 = -50,         !- Program Line 11
    ENDIF,                    !- Program Line 12
    IF HVAC2sched_sensor == 0,    !- Program Line 13
    SET ZoneH2_actuator = -50,    !- Program Line 14
    SET ZoneC2_actuator = 50,    !- Program Line 15
    SET ZN_H_2 = -50,         !- Program Line 16
    SET ZN_C_2 = 50,          !- Program Line 17
    ELSEIF HVAC2sched_sensor == 1,    !- Program Line 18
    SET ZoneC2_actuator = 50,    !- Program Line 19
    SET ZN_C_2 = 50,          !- Program Line 20
    ELSEIF HVAC2sched_sensor == 2,    !- Program Line 21
    SET ZoneH2_actuator = -50,    !- Program Line 22
    SET ZN_H_2 = -50,         !- Program Line 23
    ENDIF,                    !- Program Line 24
    IF HVAC3sched_sensor == 0,    !- Program Line 25
    SET ZoneH3_actuator = -50,    !- Program Line 26
    SET ZoneC3_actuator = 50,    !- Program Line 27
    SET ZN_H_3 = -50,         !- Program Line 28
    SET ZN_C_3 = 50,          !- Program Line 29
    ELSEIF HVAC3sched_sensor == 1,    !- Program Line 30
    SET ZoneC3_actuator = 50,    !- Program Line 31
    SET ZN_C_3 = 50,          !- Program Line 32
    ELSEIF HVAC3sched_sensor == 2,    !- Program Line 33
    SET ZoneH3_actuator = -50,    !- Program Line 34
    SET ZN_H_3 = -50,         !- Program Line 35
    ENDIF,                    !- Program Line 36
    IF HVAC4sched_sensor == 0,    !- Program Line 37
    SET ZoneH4_actuator = -50,    !- Program Line 38
    SET ZoneC4_actuator = 50,    !- Program Line 39
    SET ZN_H_4 = -50,         !- Program Line 40
    SET ZN_C_4 = 50,          !- Program Line 41
    ELSEIF HVAC4sched_sensor == 1,    !- Program Line 42
    SET ZoneC4_actuator = 50,    !- Program Line 43
    SET ZN_C_4 = 50,          !- Program Line 44
    ELSEIF HVAC4sched_sensor == 2,    !- Program Line 45
    SET ZoneH4_actuator = -50,    !- Program Line 46
    SET ZN_H_4 = -50,         !- Program Line 47
    ENDIF,                    !- Program Line 48
    IF HVAC5sched_sensor == 0,    !- Program Line 49
    SET ZoneH5_actuator = -50,    !- Program Line 50
    SET ZoneC5_actuator = 50,    !- Program Line 51
    SET ZN_H_5 = -50,         !- Program Line 52
    SET ZN_C_5 = 50,          !- Program Line 53
    ELSEIF HVAC5sched_sensor == 1,    !- Program Line 54
    SET ZoneC5_actuator = 50,    !- Program Line 55
    SET ZN_C_5 = 50,          !- Program Line 56
    ELSEIF HVAC5sched_sensor == 2,    !- Program Line 57
    SET ZoneH5_actuator = -50,    !- Program Line 58
    SET ZN_H_5 = -50,         !- Program Line 59
    ENDIF;                    !- Program Line 60

EnergyManagementSystem:Program,
    PROGRAM_LIGHTS_FROM_OCC,    !- Name
    SET lights_off_fraction = 0.15,    !- Program Line 1
    SET last_step_occ_1 = @TrendAverage trend_People_1 2,    !- Program Line 2
    IF People1 > 0,           !- Program Line 3
    SET Lights1_actuator = 1,    !- Program Line 4
    ELSEIF (People1 == 0) && (last_step_occ_1 > 0),    !- Program Line 5
    SET Lights1_actuator = 1,    !- Program Line 6
    ELSEIF (People1 == 0) && (last_step_occ_1 == 0),    !- Program Line 7
    SET Lights1_actuator = lights_off_fraction,    !- Program Line 8
    ELSE,                     !- Program Line 9
    SET Lights1_actuator = lights_off_fraction,    !- Program Line 10
    ENDIF,                    !- Program Line 11
    SET last_step_occ_2 = @TrendAverage trend_People_2 2,    !- Program Line 12
    IF People2 > 0,           !- Program Line 13
    SET Lights2_actuator = 1,    !- Program Line 14
    ELSEIF (People2 == 0) && (last_step_occ_2 > 0),    !- Program Line 15
    SET Lights2_actuator = 1,    !- Program Line 16
    ELSEIF (People2 == 0) && (last_step_occ_2 == 0),    !- Program Line 17
    SET Lights2_actuator = lights_off_fraction,    !- Program Line 18
    ELSE,                     !- Program Line 19
    SET Lights2_actuator = lights_off_fraction,    !- Program Line 20
    ENDIF,                    !- Program Line 21
    SET last_step_occ_3 = @TrendAverage trend_People_3 2,    !- Program Line 22
    IF People3 > 0,           !- Program Line 23
    SET Lights3_actuator = 1,    !- Program Line 24
    ELSEIF (People3 == 0) && (last_step_occ_3 > 0),    !- Program Line 25
    SET Lights3_actuator = 1,    !- Program Line 26
    ELSEIF (People3 == 0) && (last_step_occ_3 == 0),    !- Program Line 27
    SET Lights3_actuator = lights_off_fraction,    !- Program Line 28
    ELSE,                     !- Program Line 29
    SET Lights3_actuator = lights_off_fraction,    !- Program Line 30
    ENDIF,                    !- Program Line 31
    SET last_step_occ_4 = @TrendAverage trend_People_4 2,    !- Program Line 32
    IF People4 > 0,           !- Program Line 33
    SET Lights4_actuator = 1,    !- Program Line 34
    ELSEIF (People4 == 0) && (last_step_occ_4 > 0),    !- Program Line 35
    SET Lights4_actuator = 1,    !- Program Line 36
    ELSEIF (People4 == 0) && (last_step_occ_4 == 0),    !- Program Line 37
    SET Lights4_actuator = lights_off_fraction,    !- Program Line 38
    ELSE,                     !- Program Line 39
    SET Lights4_actuator = lights_off_fraction,    !- Program Line 40
    ENDIF,                    !- Program Line 41
    SET last_step_occ_5 = @TrendAverage trend_People_5 2,    !- Program Line 42
    IF People5 > 0,           !- Program Line 43
    SET Lights5_actuator = 1,    !- Program Line 44
    ELSEIF (People5 == 0) && (last_step_occ_5 > 0),    !- Program Line 45
    SET Lights5_actuator = 1,    !- Program Line 46
    ELSEIF (People5 == 0) && (last_step_occ_5 == 0),    !- Program Line 47
    SET Lights5_actuator = lights_off_fraction,    !- Program Line 48
    ELSE,                     !- Program Line 49
    SET Lights5_actuator = lights_off_fraction,    !- Program Line 50
    ENDIF;                    !- Program Line 51

EnergyManagementSystem:GlobalVariable,
    baseload_MEL,             !- Erl Variable 1 Name
    dynamic_MEL,              !- Erl Variable 2 Name
    ZN_H_1,                   !- Erl Variable 3 Name
    ZN_H_2,                   !- Erl Variable 4 Name
    ZN_H_3,                   !- Erl Variable 5 Name
    ZN_H_4,                   !- Erl Variable 6 Name
    ZN_H_5,                   !- Erl Variable 7 Name
    ZN_C_1,                   !- Erl Variable 8 Name
    ZN_C_2,                   !- Erl Variable 9 Name
    ZN_C_3,                   !- Erl Variable 10 Name
    ZN_C_4,                   !- Erl Variable 11 Name
    ZN_C_5,                   !- Erl Variable 12 Name
    m_baseload_MEL,           !- Erl Variable 13 Name
    m_dynamic_MEL,            !- Erl Variable 14 Name
    lights_off_fraction,      !- Erl Variable 15 Name
    last_step_occ_1,          !- Erl Variable 16 Name
    last_step_occ_2,          !- Erl Variable 17 Name
    last_step_occ_3,          !- Erl Variable 18 Name
    last_step_occ_4,          !- Erl Variable 19 Name
    last_step_occ_5,          !- Erl Variable 20 Name
    H_sin,                    !- Erl Variable 21 Name
    H_cos,                    !- Erl Variable 22 Name
    M_sin,                    !- Erl Variable 23 Name
    M_cos,                    !- Erl Variable 24 Name
    W_sin,                    !- Erl Variable 25 Name
    W_cos,                    !- Erl Variable 26 Name
    sum_energy,               !- Erl Variable 27 Name
    sum_energy1,              !- Erl Variable 28 Name
    sum_energy2,              !- Erl Variable 29 Name
    sum_energy3,              !- Erl Variable 30 Name
    sum_energy4,              !- Erl Variable 31 Name
    sum_energy5,              !- Erl Variable 32 Name
    daily_steps,              !- Erl Variable 33 Name
    trend_z1,                 !- Erl Variable 34 Name
    trend_z2,                 !- Erl Variable 35 Name
    trend_z3,                 !- Erl Variable 36 Name
    trend_z4,                 !- Erl Variable 37 Name
    trend_z5,                 !- Erl Variable 38 Name
    trend_oat,                !- Erl Variable 39 Name
    resid_z1,                 !- Erl Variable 40 Name
    resid_z2,                 !- Erl Variable 41 Name
    resid_z3,                 !- Erl Variable 42 Name
    resid_z4,                 !- Erl Variable 43 Name
    resid_z5,                 !- Erl Variable 44 Name
    resid_oat,                !- Erl Variable 45 Name
    diff_h_iat_1,             !- Erl Variable 46 Name
    diff_h_iat_2,             !- Erl Variable 47 Name
    diff_h_iat_3,             !- Erl Variable 48 Name
    diff_h_iat_4,             !- Erl Variable 49 Name
    diff_h_iat_5,             !- Erl Variable 50 Name
    diff_c_iat_1,             !- Erl Variable 51 Name
    diff_c_iat_2,             !- Erl Variable 52 Name
    diff_c_iat_3,             !- Erl Variable 53 Name
    diff_c_iat_4,             !- Erl Variable 54 Name
    diff_c_iat_5,             !- Erl Variable 55 Name
    diff_oat_iat_1,           !- Erl Variable 56 Name
    diff_oat_iat_2,           !- Erl Variable 57 Name
    diff_oat_iat_3,           !- Erl Variable 58 Name
    diff_oat_iat_4,           !- Erl Variable 59 Name
    diff_oat_iat_5,           !- Erl Variable 60 Name
    conc,                     !- Erl Variable 61 Name
    C_setback,                !- Erl Variable 62 Name
    H_setback,                !- Erl Variable 63 Name
    C_minus_H,                !- Erl Variable 64 Name
    Win5_1_openSched,         !- Erl Variable 65 Name
    natvent_thershold;        !- Erl Variable 66 Name

EnergyManagementSystem:OutputVariable,
    trend_oat_OV,             !- Name
    trend_oat,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_oat_OV,             !- Name
    resid_oat,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Hour_sin,                 !- Name
    H_sin,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Hour_cos,                 !- Name
    H_cos,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Month_sin,                !- Name
    M_sin,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Month_cos,                !- Name
    M_cos,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Week_sin,                 !- Name
    W_sin,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Week_cos,                 !- Name
    W_cos,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Holiday,                  !- Name
    Hflag,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Occupied,                 !- Name
    Oflag,                    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_1_OPENING_FACTOR,    !- Name
    Win_1_actuator,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_2_OPENING_FACTOR,    !- Name
    Win_2_actuator,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_3_OPENING_FACTOR,    !- Name
    Win_3_actuator,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_PERIMETER_ZN_4_OPENING_FACTOR,    !- Name
    Win_4_actuator,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    WINDOW_CORE_ZN_OPENING_FACTOR,    !- Name
    Win5_1_openSched,         !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_1_OPERATION_MODE,    !- Name
    HVAC1sched_sensor,        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_2_OPERATION_MODE,    !- Name
    HVAC2sched_sensor,        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_3_OPERATION_MODE,    !- Name
    HVAC3sched_sensor,        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_ZN_PERIMETER_4_OPERATION_MODE,    !- Name
    HVAC4sched_sensor,        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    HVAC_CORE_ZN_OPERATION_MODE,    !- Name
    HVAC5sched_sensor,        !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_1_HEATING_SETPOINT,    !- Name
    ZN_H_1,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_2_HEATING_SETPOINT,    !- Name
    ZN_H_2,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_3_HEATING_SETPOINT,    !- Name
    ZN_H_3,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_4_HEATING_SETPOINT,    !- Name
    ZN_H_4,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    CORE_ZN_HEATING_SETPOINT,    !- Name
    ZN_H_5,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_1_COOLING_SETPOINT,    !- Name
    ZN_C_1,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_2_COOLING_SETPOINT,    !- Name
    ZN_C_2,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_3_COOLING_SETPOINT,    !- Name
    ZN_C_3,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_4_COOLING_SETPOINT,    !- Name
    ZN_C_4,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    CORE_ZN_COOLING_SETPOINT,    !- Name
    ZN_C_5,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z1_OV,              !- Name
    trend_z1,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z1_OV,              !- Name
    resid_z1,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_1_OV,          !- Name
    diff_h_iat_1,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_1_OV,          !- Name
    diff_c_iat_1,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_1_OV,        !- Name
    diff_oat_iat_1,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z2_OV,              !- Name
    trend_z2,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z2_OV,              !- Name
    resid_z2,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_2_OV,          !- Name
    diff_h_iat_2,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_2_OV,          !- Name
    diff_c_iat_2,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_2_OV,        !- Name
    diff_oat_iat_2,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z3_OV,              !- Name
    trend_z3,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z3_OV,              !- Name
    resid_z3,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_3_OV,          !- Name
    diff_h_iat_3,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_3_OV,          !- Name
    diff_c_iat_3,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_3_OV,        !- Name
    diff_oat_iat_3,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z4_OV,              !- Name
    trend_z4,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z4_OV,              !- Name
    resid_z4,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_4_OV,          !- Name
    diff_h_iat_4,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_4_OV,          !- Name
    diff_c_iat_4,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_4_OV,        !- Name
    diff_oat_iat_4,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    trend_z5_OV,              !- Name
    trend_z5,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    resid_z5_OV,              !- Name
    resid_z5,                 !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_h_iat_5_OV,          !- Name
    diff_h_iat_5,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_c_iat_5_OV,          !- Name
    diff_c_iat_5,             !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    diff_oat_iat_5_OV,        !- Name
    diff_oat_iat_5,           !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_1_INDOOR_AIR_TEMPERATURE,    !- Name
    Z1_IAT,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_2_INDOOR_AIR_TEMPERATURE,    !- Name
    Z2_IAT,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_3_INDOOR_AIR_TEMPERATURE,    !- Name
    Z3_IAT,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    PERIMETER_ZN_4_INDOOR_AIR_TEMPERATURE,    !- Name
    Z4_IAT,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    CORE_ZN_INDOOR_AIR_TEMPERATURE,    !- Name
    Z5_IAT,                   !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_1,    !- Name
    VRF_H_1,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_2,    !- Name
    VRF_H_2,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_3,    !- Name
    VRF_H_3,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_PERIMETER_ZN_4,    !- Name
    VRF_H_4,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_HEATING_ENERGY_CORE_ZN,    !- Name
    VRF_H_5,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_1,    !- Name
    VRF_C_1,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_2,    !- Name
    VRF_C_2,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_3,    !- Name
    VRF_C_3,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_PERIMETER_ZN_4,    !- Name
    VRF_C_4,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    VRF_COOLING_ENERGY_CORE_ZN,    !- Name
    VRF_C_5,                  !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_1,    !- Name
    sum_energy1,              !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_2,    !- Name
    sum_energy2,              !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_3,    !- Name
    sum_energy3,              !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_PERIMETER_ZN_4,    !- Name
    sum_energy4,              !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    ZONE_HVAC_ENERGY_CORE_ZN,    !- Name
    sum_energy5,              !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:OutputVariable,
    FULL_BUILDING_HVAC_ENERGY,    !- Name
    sum_energy,               !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep;             !- Update Frequency

EnergyManagementSystem:TrendVariable,
    trend_People_1,           !- Name
    People1,                  !- EMS Variable Name
    3;                        !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_2,           !- Name
    People2,                  !- EMS Variable Name
    3;                        !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_3,           !- Name
    People3,                  !- EMS Variable Name
    3;                        !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_4,           !- Name
    People4,                  !- EMS Variable Name
    3;                        !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_People_5,           !- Name
    People5,                  !- EMS Variable Name
    3;                        !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone1,              !- Name
    Z1_IAT,                   !- EMS Variable Name
    2400;                     !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone2,              !- Name
    Z2_IAT,                   !- EMS Variable Name
    2400;                     !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone3,              !- Name
    Z3_IAT,                   !- EMS Variable Name
    2400;                     !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone4,              !- Name
    Z4_IAT,                   !- EMS Variable Name
    2400;                     !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_zone5,              !- Name
    Z5_IAT,                   !- EMS Variable Name
    2400;                     !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    trend_OutdoorTemp,        !- Name
    OutdoorTemp,              !- EMS Variable Name
    2400;                     !- Number of Timesteps to be Logged

AvailabilityManager:Scheduled,
    Airloop Availability,     !- Name
    ON;                       !- Schedule Name

AvailabilityManagerAssignmentList,
    Airloop Availability Managers,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Airloop Availability;     !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Supply Air OA Damper Manager,    !- Name
    Temperature,              !- Control Variable
    Seasonal Reset Supply Air Temp Sch,    !- Schedule Name
    Airloop Fan Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    OA Cooling Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    OA CCoil SPM,             !- Schedule Name
    OA Heating Coil Air Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    OA Heating Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    OA HCoil SPM,             !- Schedule Name
    TU6 Outlet Node to Mixer;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Mixed Air Temp Manager 1,    !- Name
    Temperature,              !- Control Variable
    Airloop Fan Outlet Node,    !- Reference Setpoint Node Name
    TU5 VRF DX HCoil Outlet Node,    !- Fan Inlet Node Name
    Airloop Fan Outlet Node,    !- Fan Outlet Node Name
    Airloop Mixed Air Outlet;    !- Setpoint Node or NodeList Name

Curve:Linear,
    CoolingCombRatio,         !- Name
    0.618055,                 !- Coefficient1 Constant
    0.381945,                 !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    1,                        !- Minimum Curve Output
    1.2,                      !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Linear,
    HeatingCombRatio,         !- Name
    0.96034,                  !- Coefficient1 Constant
    0.03966,                  !- Coefficient2 x
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    1,                        !- Minimum Curve Output
    1.023,                    !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    CoolingEIRHiPLR,          !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    VRFCPLFFPLR,              !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.85,                     !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HeatingEIRHiPLR,          !- Name
    2.4294355,                !- Coefficient1 Constant
    -2.235887,                !- Coefficient2 x
    0.8064516,                !- Coefficient3 x2
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    VRFACCoolCapFFF,          !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    VRFCoolCapFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRFCoolEIRFTBoundary,     !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    CoolingEIRLowPLR,         !- Name
    0.4628123,                !- Coefficient1 Constant
    -1.0402406,               !- Coefficient2 x
    2.17490997,               !- Coefficient3 x2
    -0.5974817,               !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRFHeatCapFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    VRFHeatEIRFTBoundary,     !- Name
    -7.6000882,               !- Coefficient1 Constant
    3.05090016,               !- Coefficient2 x
    -0.1162844,               !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Curve Output
    15,                       !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

Curve:Cubic,
    HeatingEIRLowPLR,         !- Name
    0.1400093,                !- Coefficient1 Constant
    0.6415002,                !- Coefficient2 x
    0.1339047,                !- Coefficient3 x2
    0.0845859,                !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRFTUCoolCapFT,           !- Name
    0.464547273506488,        !- Coefficient1 Constant
    0.0288891279198444,       !- Coefficient2 x
    -1.081942e-05,            !- Coefficient3 x2
    1.013594e-05,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    VRFTUHeatCapFT,           !- Name
    -0.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,        !- Coefficient2 x
    -0.01304316,              !- Coefficient3 x2
    0.0001781317,             !- Coefficient4 x3
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0.5,                      !- Minimum Curve Output
    1.5,                      !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    PackagedRatedCoolCapFFlow,    !- Name
    0.47278589,               !- Coefficient1 Constant
    1.2433415,                !- Coefficient2 x
    -1.0387055,               !- Coefficient3 x2
    0.32257813,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Cubic,
    PackagedRatedCoolEIRFFlow,    !- Name
    1.0079484,                !- Coefficient1 Constant
    0.34544129,               !- Coefficient2 x
    -0.6922891,               !- Coefficient3 x2
    0.33889943,               !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quartic,
    VAV Fan Curve,            !- Name
    0.35071223,               !- Coefficient1 Constant
    0.30850535,               !- Coefficient2 x
    -0.54137364,              !- Coefficient3 x2
    0.87198823,               !- Coefficient4 x3
    0,                        !- Coefficient5 x4
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFCoolCapFT,             !- Name
    0.530782692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFCoolCapFTHi,           !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFCoolEIRFT,             !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFCoolEIRFTHi,           !- Name
    0.1435147,                !- Coefficient1 Constant
    0.01860035,               !- Coefficient2 x
    -0.0003954,               !- Coefficient3 x2
    0.02485219,               !- Coefficient4 y
    0.00016329,               !- Coefficient5 y2
    -0.0006244,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatCapFT,             !- Name
    1.014599599,              !- Coefficient1 Constant
    -0.002506703,             !- Coefficient2 x
    -0.000141599,             !- Coefficient3 x2
    0.026931595,              !- Coefficient4 y
    1.83538e-06,              !- Coefficient5 y2
    -0.000358147,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatCapFTHi,           !- Name
    1.161134821,              !- Coefficient1 Constant
    0.027478868,              !- Coefficient2 x
    -0.00168795,              !- Coefficient3 x2
    0.001783378,              !- Coefficient4 y
    2.03208e-06,              !- Coefficient5 y2
    -6.8969e-05,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatEIRFT,             !- Name
    0.87465501,               !- Coefficient1 Constant
    -0.01319754,              !- Coefficient2 x
    0.00110307,               !- Coefficient3 x2
    -0.0133118,               !- Coefficient4 y
    0.00089017,               !- Coefficient5 y2
    -0.00012766,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -20,                      !- Minimum Value of y
    12,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VRFHeatEIRFTHi,           !- Name
    2.504005146,              !- Coefficient1 Constant
    -0.05736767,              !- Coefficient2 x
    4.07336e-05,              !- Coefficient3 x2
    -0.12959669,              !- Coefficient4 y
    0.00135839,               !- Coefficient5 y2
    0.00317047,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    27,                       !- Maximum Value of x
    -10,                      !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    CoolingLengthCorrectionFactor,    !- Name
    1.0693794,                !- Coefficient1 Constant
    -0.0014951,               !- Coefficient2 x
    2.56e-06,                 !- Coefficient3 x2
    -0.1151104,               !- Coefficient4 y
    0.0511169,                !- Coefficient5 y2
    -0.0004369,               !- Coefficient6 xy
    8,                        !- Minimum Value of x
    175,                      !- Maximum Value of x
    0.5,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolCapFT,        !- Name
    0.476428,                 !- Coefficient1 Constant
    0.0401147,                !- Coefficient2 x
    0.000226411,              !- Coefficient3 x2
    -0.000827136,             !- Coefficient4 y
    -7.3224e-06,              !- Coefficient5 y2
    -0.000446278,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolEIRFT,        !- Name
    0.632475,                 !- Coefficient1 Constant
    -0.0121321,               !- Coefficient2 x
    0.000507773,              !- Coefficient3 x2
    0.0155377,                !- Coefficient4 y
    0.00027284,               !- Coefficient5 y2
    -0.000679201,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolCapLSFT,      !- Name
    0.476428,                 !- Coefficient1 Constant
    0.0401147,                !- Coefficient2 x
    0.000226411,              !- Coefficient3 x2
    -0.000827136,             !- Coefficient4 y
    -7.3224e-06,              !- Coefficient5 y2
    -0.000446278,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    VarSpeedCoolEIRLSFT,      !- Name
    0.774645,                 !- Coefficient1 Constant
    -0.0343731,               !- Coefficient2 x
    0.000783173,              !- Coefficient3 x2
    0.0146596,                !- Coefficient4 y
    0.000488851,              !- Coefficient5 y2
    -0.000752036,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    23.88889,                 !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    IDF,                      !- Key Field
    Name;                     !- Sort Option

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    None;                     !- EMS Runtime Language Debug Output Level

Output:Table:SummaryReports,
    AllSummaryAndSizingPeriod,    !- Report 1 Name
    SensibleHeatGainSummary;    !- Report 2 Name

OutputControl:Table:Style,
    HTML,                     !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Electricity Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ZONE_HVAC_ENERGY_PERIMETER_ZN_1,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ZONE_HVAC_ENERGY_PERIMETER_ZN_2,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ZONE_HVAC_ENERGY_PERIMETER_ZN_3,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ZONE_HVAC_ENERGY_PERIMETER_ZN_4,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ZONE_HVAC_ENERGY_CORE_ZN,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_HEATING_ENERGY_PERIMETER_ZN_1,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_HEATING_ENERGY_PERIMETER_ZN_2,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_HEATING_ENERGY_PERIMETER_ZN_3,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_HEATING_ENERGY_PERIMETER_ZN_4,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_HEATING_ENERGY_CORE_ZN,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_COOLING_ENERGY_PERIMETER_ZN_1,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_COOLING_ENERGY_PERIMETER_ZN_2,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_COOLING_ENERGY_PERIMETER_ZN_3,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_COOLING_ENERGY_PERIMETER_ZN_4,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    VRF_COOLING_ENERGY_CORE_ZN,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Holiday,                  !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Occupied,                 !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    WINDOW_PERIMETER_ZN_1_OPENING_FACTOR,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    WINDOW_PERIMETER_ZN_2_OPENING_FACTOR,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    WINDOW_PERIMETER_ZN_3_OPENING_FACTOR,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    WINDOW_PERIMETER_ZN_4_OPENING_FACTOR,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    WINDOW_CORE_ZN_OPENING_FACTOR,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    HVAC_ZN_PERIMETER_1_OPERATION_MODE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    HVAC_ZN_PERIMETER_2_OPERATION_MODE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    HVAC_ZN_PERIMETER_3_OPERATION_MODE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    HVAC_ZN_PERIMETER_4_OPERATION_MODE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    HVAC_CORE_ZN_OPERATION_MODE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_1_HEATING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_2_HEATING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_3_HEATING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_4_HEATING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    CORE_ZN_HEATING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_1_COOLING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_2_COOLING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_3_COOLING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_4_COOLING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    CORE_ZN_COOLING_SETPOINT,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_1_INDOOR_AIR_TEMPERATURE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_2_INDOOR_AIR_TEMPERATURE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_3_INDOOR_AIR_TEMPERATURE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    PERIMETER_ZN_4_INDOOR_AIR_TEMPERATURE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    CORE_ZN_INDOOR_AIR_TEMPERATURE,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OutputControl:Files,
    Yes,                      !- Output CSV
    No,                       !- Output MTR
    No,                       !- Output ESO
    No,                       !- Output EIO
    No,                       !- Output Tabular
    No,                       !- Output SQLite
    No,                       !- Output JSON
    No,                       !- Output AUDIT
    No,                       !- Output Zone Sizing
    No,                       !- Output System Sizing
    No,                       !- Output DXF
    No,                       !- Output BND
    No,                       !- Output RDD
    No,                       !- Output MDD
    No,                       !- Output MTD
    No,                       !- Output END
    No,                       !- Output SHD
    No,                       !- Output DFS
    No,                       !- Output GLHE
    No,                       !- Output DelightIn
    No,                       !- Output DelightELdmp
    No,                       !- Output DelightDFdmp
    No,                       !- Output EDD
    No,                       !- Output DBG
    No,                       !- Output PerfLog
    No,                       !- Output SLN
    No,                       !- Output SCI
    No,                       !- Output WRL
    No,                       !- Output Screen
    No,                       !- Output ExtShd
    No;                       !- Output Tarcog